! =============================================================================
!
!                Saturated Property Data for Refrigerant   R407c
!
!                Critical Pressure:      4634.046 kPa
!                Critical Temperature:     86.049 degC
!                Molecular Weight:      0.086 kg/mol
! =============================================================================

FluidPropertyTemperatures,
 R407cSaturatedTemperatures,
  -116.419,  -116.000,  -114.000,  -112.000,  -110.000,  -108.000,  -106.000,
  -104.000,  -102.000,  -100.000,   -98.000,   -96.000,   -94.000,   -92.000,
   -90.000,   -88.000,   -86.000,   -84.000,   -82.000,   -80.000,   -78.000,
   -76.000,   -74.000,   -72.000,   -70.000,   -68.000,   -66.000,   -64.000,
   -62.000,   -60.000,   -58.000,   -56.000,   -54.000,   -52.000,   -50.000,
   -48.000,   -46.000,   -44.000,   -42.000,   -40.000,   -38.000,   -36.000,
   -34.000,   -32.000,   -30.000,   -28.000,   -26.000,   -24.000,   -22.000,
   -20.000,   -18.000,   -16.000,   -14.000,   -12.000,   -10.000,    -8.000,
    -6.000,    -4.000,    -2.000,     0.000,     2.000,     4.000,     6.000,
     8.000,    10.000,    12.000,    14.000,    16.000,    18.000,    20.000,
    22.000,    24.000,    26.000,    28.000,    30.000,    32.000,    34.000,
    36.000,    38.000,    40.000,    42.000,    44.000,    46.000,    48.000,
    50.000,    52.000,    54.000,    56.000,    58.000,    60.000,    62.000,
    64.000,    66.000,    68.000,    70.000,    72.000,    74.000,    76.000,
    78.000,    86.049;

FluidPropertySaturated,
 R407c, PRESSURE, FLUID, R407cSaturatedTemperatures,
 0.455464E+03, 0.477762E+03, 0.597959E+03, 0.743740E+03, 0.919514E+03, 0.113026E+04, 0.138157E+04,
 0.167969E+04, 0.203158E+04, 0.244491E+04, 0.292817E+04, 0.349066E+04, 0.414257E+04, 0.489496E+04,
 0.575987E+04, 0.675029E+04, 0.788022E+04, 0.916472E+04, 0.106199E+05, 0.122629E+05, 0.141121E+05,
 0.161869E+05, 0.185079E+05, 0.210968E+05, 0.239764E+05, 0.271708E+05, 0.307053E+05, 0.346063E+05,
 0.389012E+05, 0.436188E+05, 0.487890E+05, 0.544429E+05, 0.606125E+05, 0.673312E+05, 0.746333E+05,
 0.825544E+05, 0.911310E+05, 0.100401E+06, 0.110402E+06, 0.121175E+06, 0.132760E+06, 0.145199E+06,
 0.158534E+06, 0.172809E+06, 0.188069E+06, 0.204358E+06, 0.221722E+06, 0.240210E+06, 0.259868E+06,
 0.280745E+06, 0.302892E+06, 0.326357E+06, 0.351192E+06, 0.377448E+06, 0.405179E+06, 0.434436E+06,
 0.465274E+06, 0.497748E+06, 0.531912E+06, 0.567823E+06, 0.605537E+06, 0.645110E+06, 0.686601E+06,
 0.730069E+06, 0.775572E+06, 0.823170E+06, 0.872924E+06, 0.924894E+06, 0.979143E+06, 0.103573E+07,
 0.109473E+07, 0.115619E+07, 0.122019E+07, 0.128678E+07, 0.135604E+07, 0.142803E+07, 0.150282E+07,
 0.158048E+07, 0.166108E+07, 0.174469E+07, 0.183139E+07, 0.192124E+07, 0.201431E+07, 0.211070E+07,
 0.221047E+07, 0.231369E+07, 0.242046E+07, 0.253085E+07, 0.264495E+07, 0.276284E+07, 0.288460E+07,
 0.301032E+07, 0.314008E+07, 0.327398E+07, 0.341209E+07, 0.355449E+07, 0.370125E+07, 0.385241E+07,
 0.400793E+07, 0.463405E+07;

FluidPropertySaturated,
 R407c, PRESSURE, FLUIDGAS, R407cSaturatedTemperatures,
 0.100353E+04, 0.104918E+04, 0.129328E+04, 0.158582E+04, 0.193469E+04, 0.234882E+04, 0.564938E+03,
 0.707079E+03, 0.879360E+03, 0.108694E+04, 0.133562E+04, 0.163191E+04, 0.198308E+04, 0.239719E+04,
 0.288314E+04, 0.345074E+04, 0.411071E+04, 0.487477E+04, 0.575565E+04, 0.676713E+04, 0.792410E+04,
 0.924256E+04, 0.107397E+05, 0.124337E+05, 0.143443E+05, 0.164921E+05, 0.188992E+05, 0.215887E+05,
 0.245853E+05, 0.279147E+05, 0.316039E+05, 0.356812E+05, 0.401764E+05, 0.451202E+05, 0.505448E+05,
 0.564837E+05, 0.629715E+05, 0.700441E+05, 0.777385E+05, 0.860934E+05, 0.951481E+05, 0.104943E+06,
 0.115521E+06, 0.126925E+06, 0.139198E+06, 0.152386E+06, 0.166536E+06, 0.181695E+06, 0.197912E+06,
 0.215236E+06, 0.233717E+06, 0.253409E+06, 0.274363E+06, 0.296634E+06, 0.320276E+06, 0.345344E+06,
 0.371896E+06, 0.399990E+06, 0.429685E+06, 0.461039E+06, 0.494115E+06, 0.528974E+06, 0.565678E+06,
 0.604294E+06, 0.644884E+06, 0.687517E+06, 0.732258E+06, 0.779178E+06, 0.828347E+06, 0.879835E+06,
 0.933716E+06, 0.990064E+06, 0.104896E+07, 0.111047E+07, 0.117468E+07, 0.124168E+07, 0.131154E+07,
 0.138435E+07, 0.146021E+07, 0.153919E+07, 0.162141E+07, 0.170695E+07, 0.179592E+07, 0.188842E+07,
 0.198456E+07, 0.208447E+07, 0.218826E+07, 0.229607E+07, 0.240804E+07, 0.252431E+07, 0.264504E+07,
 0.277043E+07, 0.290065E+07, 0.303594E+07, 0.317655E+07, 0.332276E+07, 0.347494E+07, 0.363352E+07,
 0.379912E+07, 0.463405E+07;

FluidPropertySaturated,
 R407c, ENTHALPY, FLUID, R407cSaturatedTemperatures,
 0.524523E+05, 0.529386E+05, 0.552731E+05, 0.576250E+05, 0.599923E+05, 0.623732E+05, 0.647663E+05,
 0.671702E+05, 0.695838E+05, 0.720063E+05, 0.744370E+05, 0.768751E+05, 0.793201E+05, 0.817717E+05,
 0.842294E+05, 0.866929E+05, 0.891622E+05, 0.916369E+05, 0.941170E+05, 0.966024E+05, 0.990931E+05,
 0.101589E+06, 0.104090E+06, 0.106597E+06, 0.109108E+06, 0.111626E+06, 0.114148E+06, 0.116677E+06,
 0.119211E+06, 0.121750E+06, 0.124296E+06, 0.126848E+06, 0.129407E+06, 0.131972E+06, 0.134543E+06,
 0.137121E+06, 0.139706E+06, 0.142299E+06, 0.144899E+06, 0.147506E+06, 0.150121E+06, 0.152745E+06,
 0.155376E+06, 0.158016E+06, 0.160665E+06, 0.163323E+06, 0.165990E+06, 0.168666E+06, 0.171353E+06,
 0.174049E+06, 0.176756E+06, 0.179474E+06, 0.182202E+06, 0.184942E+06, 0.187694E+06, 0.190457E+06,
 0.193233E+06, 0.196022E+06, 0.198824E+06, 0.201640E+06, 0.204470E+06, 0.207315E+06, 0.210174E+06,
 0.213050E+06, 0.215942E+06, 0.218850E+06, 0.221776E+06, 0.224720E+06, 0.227683E+06, 0.230665E+06,
 0.233668E+06, 0.236693E+06, 0.239739E+06, 0.242809E+06, 0.245903E+06, 0.249022E+06, 0.252168E+06,
 0.255343E+06, 0.258547E+06, 0.261783E+06, 0.265052E+06, 0.268356E+06, 0.271698E+06, 0.275080E+06,
 0.278506E+06, 0.281978E+06, 0.285501E+06, 0.289078E+06, 0.292716E+06, 0.296421E+06, 0.300200E+06,
 0.304062E+06, 0.308019E+06, 0.312086E+06, 0.316280E+06, 0.320627E+06, 0.325162E+06, 0.329934E+06,
 0.335022E+06, 0.376076E+06;

FluidPropertySaturated,
 R407c, ENTHALPY, FLUIDGAS, R407cSaturatedTemperatures,
 0.342500E+06, 0.342734E+06, 0.343855E+06, 0.344979E+06, 0.346105E+06, 0.347234E+06, 0.348769E+06,
 0.349947E+06, 0.351130E+06, 0.352317E+06, 0.353509E+06, 0.354705E+06, 0.355905E+06, 0.357109E+06,
 0.358317E+06, 0.359527E+06, 0.360741E+06, 0.361957E+06, 0.363175E+06, 0.364395E+06, 0.365617E+06,
 0.366839E+06, 0.368063E+06, 0.369287E+06, 0.370512E+06, 0.371736E+06, 0.372959E+06, 0.374182E+06,
 0.375403E+06, 0.376622E+06, 0.377840E+06, 0.379055E+06, 0.380267E+06, 0.381476E+06, 0.382681E+06,
 0.383883E+06, 0.385080E+06, 0.386272E+06, 0.387460E+06, 0.388642E+06, 0.389817E+06, 0.390987E+06,
 0.392150E+06, 0.393306E+06, 0.394455E+06, 0.395596E+06, 0.396728E+06, 0.397852E+06, 0.398967E+06,
 0.400072E+06, 0.401167E+06, 0.402252E+06, 0.403326E+06, 0.404388E+06, 0.405439E+06, 0.406477E+06,
 0.407502E+06, 0.408513E+06, 0.409510E+06, 0.410492E+06, 0.411459E+06, 0.412410E+06, 0.413343E+06,
 0.414260E+06, 0.415157E+06, 0.416035E+06, 0.416893E+06, 0.417730E+06, 0.418545E+06, 0.419336E+06,
 0.420103E+06, 0.420844E+06, 0.421557E+06, 0.422242E+06, 0.422897E+06, 0.423520E+06, 0.424109E+06,
 0.424662E+06, 0.425177E+06, 0.425651E+06, 0.426082E+06, 0.426466E+06, 0.426800E+06, 0.427080E+06,
 0.427302E+06, 0.427461E+06, 0.427551E+06, 0.427565E+06, 0.427496E+06, 0.427334E+06, 0.427069E+06,
 0.426688E+06, 0.426175E+06, 0.425509E+06, 0.424666E+06, 0.423610E+06, 0.422296E+06, 0.420658E+06,
 0.418597E+06, 0.376076E+06;

FluidPropertySaturated,
 R407c, DENSITY, FLUID, R407cSaturatedTemperatures,
 0.158678E+04, 0.158570E+04, 0.158050E+04, 0.157528E+04, 0.157003E+04, 0.156475E+04, 0.155945E+04,
 0.155411E+04, 0.154875E+04, 0.154337E+04, 0.153796E+04, 0.153252E+04, 0.152706E+04, 0.152158E+04,
 0.151607E+04, 0.151055E+04, 0.150499E+04, 0.149942E+04, 0.149382E+04, 0.148819E+04, 0.148255E+04,
 0.147688E+04, 0.147119E+04, 0.146547E+04, 0.145973E+04, 0.145396E+04, 0.144817E+04, 0.144236E+04,
 0.143652E+04, 0.143065E+04, 0.142475E+04, 0.141882E+04, 0.141287E+04, 0.140689E+04, 0.140087E+04,
 0.139483E+04, 0.138875E+04, 0.138264E+04, 0.137649E+04, 0.137031E+04, 0.136409E+04, 0.135783E+04,
 0.135153E+04, 0.134519E+04, 0.133881E+04, 0.133238E+04, 0.132591E+04, 0.131939E+04, 0.131282E+04,
 0.130620E+04, 0.129953E+04, 0.129280E+04, 0.128601E+04, 0.127916E+04, 0.127225E+04, 0.126528E+04,
 0.125823E+04, 0.125112E+04, 0.124393E+04, 0.123667E+04, 0.122932E+04, 0.122189E+04, 0.121437E+04,
 0.120676E+04, 0.119906E+04, 0.119125E+04, 0.118334E+04, 0.117532E+04, 0.116718E+04, 0.115891E+04,
 0.115052E+04, 0.114199E+04, 0.113332E+04, 0.112449E+04, 0.111551E+04, 0.110635E+04, 0.109701E+04,
 0.108748E+04, 0.107775E+04, 0.106779E+04, 0.105760E+04, 0.104715E+04, 0.103643E+04, 0.102542E+04,
 0.101408E+04, 0.100239E+04, 0.990324E+03, 0.977829E+03, 0.964863E+03, 0.951372E+03, 0.937287E+03,
 0.922526E+03, 0.906987E+03, 0.890539E+03, 0.873015E+03, 0.854190E+03, 0.833753E+03, 0.811255E+03,
 0.785999E+03, 0.512747E+03;

FluidPropertySaturated,
 R407c, DENSITY, FLUIDGAS, R407cSaturatedTemperatures,
 0.665720E-01, 0.694201E-01, 0.845316E-01, 0.102414E+00, 0.123477E+00, 0.148178E+00, 0.350794E-01,
 0.433945E-01, 0.533483E-01, 0.651953E-01, 0.792178E-01, 0.957278E-01, 0.115068E+00, 0.137612E+00,
 0.163770E+00, 0.193983E+00, 0.228730E+00, 0.268527E+00, 0.313927E+00, 0.365520E+00, 0.423937E+00,
 0.489848E+00, 0.563965E+00, 0.647038E+00, 0.739860E+00, 0.843266E+00, 0.958132E+00, 0.108538E+01,
 0.122597E+01, 0.138090E+01, 0.155123E+01, 0.173805E+01, 0.194250E+01, 0.216576E+01, 0.240905E+01,
 0.267366E+01, 0.296090E+01, 0.327214E+01, 0.360881E+01, 0.397237E+01, 0.436435E+01, 0.478633E+01,
 0.523993E+01, 0.572684E+01, 0.624882E+01, 0.680767E+01, 0.740528E+01, 0.804361E+01, 0.872466E+01,
 0.945053E+01, 0.102234E+02, 0.110456E+02, 0.119194E+02, 0.128472E+02, 0.138318E+02, 0.148757E+02,
 0.159817E+02, 0.171528E+02, 0.183920E+02, 0.197027E+02, 0.210881E+02, 0.225519E+02, 0.240978E+02,
 0.257299E+02, 0.274523E+02, 0.292696E+02, 0.311865E+02, 0.332081E+02, 0.353399E+02, 0.375877E+02,
 0.399577E+02, 0.424566E+02, 0.450917E+02, 0.478709E+02, 0.508025E+02, 0.538960E+02, 0.571614E+02,
 0.606099E+02, 0.642535E+02, 0.681059E+02, 0.721822E+02, 0.764987E+02, 0.810743E+02, 0.859302E+02,
 0.910903E+02, 0.965818E+02, 0.102436E+03, 0.108690E+03, 0.115386E+03, 0.122575E+03, 0.130316E+03,
 0.138685E+03, 0.147770E+03, 0.157687E+03, 0.168581E+03, 0.180647E+03, 0.194151E+03, 0.209473E+03,
 0.227199E+03, 0.512747E+03;

FluidPropertySaturated,
 R407c, SPECIFICHEAT, FLUID, R407cSaturatedTemperatures,
 0.116037E+04, 0.116248E+04, 0.117176E+04, 0.117993E+04, 0.118715E+04, 0.119355E+04, 0.119927E+04,
 0.120439E+04, 0.120903E+04, 0.121325E+04, 0.121711E+04, 0.122069E+04, 0.122402E+04, 0.122716E+04,
 0.123014E+04, 0.123299E+04, 0.123574E+04, 0.123842E+04, 0.124105E+04, 0.124365E+04, 0.124622E+04,
 0.124880E+04, 0.125138E+04, 0.125398E+04, 0.125661E+04, 0.125928E+04, 0.126199E+04, 0.126476E+04,
 0.126758E+04, 0.127047E+04, 0.127342E+04, 0.127645E+04, 0.127955E+04, 0.128273E+04, 0.128600E+04,
 0.128936E+04, 0.129280E+04, 0.129635E+04, 0.129999E+04, 0.130374E+04, 0.130760E+04, 0.131156E+04,
 0.131565E+04, 0.131985E+04, 0.132418E+04, 0.132864E+04, 0.133324E+04, 0.133798E+04, 0.134287E+04,
 0.134791E+04, 0.135312E+04, 0.135849E+04, 0.136405E+04, 0.136979E+04, 0.137574E+04, 0.138189E+04,
 0.138826E+04, 0.139486E+04, 0.140171E+04, 0.140882E+04, 0.141621E+04, 0.142390E+04, 0.143190E+04,
 0.144024E+04, 0.144893E+04, 0.145802E+04, 0.146752E+04, 0.147747E+04, 0.148790E+04, 0.149886E+04,
 0.151038E+04, 0.152252E+04, 0.153534E+04, 0.154890E+04, 0.156327E+04, 0.157853E+04, 0.159479E+04,
 0.161216E+04, 0.163075E+04, 0.165073E+04, 0.167227E+04, 0.169559E+04, 0.172094E+04, 0.174862E+04,
 0.177901E+04, 0.181258E+04, 0.184989E+04, 0.189168E+04, 0.193890E+04, 0.199275E+04, 0.205488E+04,
 0.212750E+04, 0.221368E+04, 0.231788E+04, 0.244668E+04, 0.261039E+04, 0.282593E+04, 0.312336E+04,
 0.356155E+04, 0.410247E+05;

FluidPropertySaturated,
 R407c, SPECIFICHEAT, FLUIDGAS, R407cSaturatedTemperatures,
 0.588101E+03, 0.589113E+03, 0.594011E+03, 0.599022E+03, 0.604158E+03, 0.609434E+03, 0.598659E+03,
 0.602696E+03, 0.606769E+03, 0.610882E+03, 0.615036E+03, 0.619236E+03, 0.623485E+03, 0.627787E+03,
 0.632144E+03, 0.636562E+03, 0.641043E+03, 0.645592E+03, 0.650213E+03, 0.654910E+03, 0.659688E+03,
 0.664550E+03, 0.669500E+03, 0.674543E+03, 0.679683E+03, 0.684924E+03, 0.690270E+03, 0.695725E+03,
 0.701292E+03, 0.706974E+03, 0.712776E+03, 0.718701E+03, 0.724751E+03, 0.730930E+03, 0.737240E+03,
 0.743685E+03, 0.750268E+03, 0.756990E+03, 0.763856E+03, 0.770867E+03, 0.778028E+03, 0.785340E+03,
 0.792807E+03, 0.800433E+03, 0.808221E+03, 0.816176E+03, 0.824302E+03, 0.832605E+03, 0.841089E+03,
 0.849761E+03, 0.858628E+03, 0.867697E+03, 0.876977E+03, 0.886477E+03, 0.896207E+03, 0.906179E+03,
 0.916406E+03, 0.926901E+03, 0.937681E+03, 0.948761E+03, 0.960163E+03, 0.971906E+03, 0.984015E+03,
 0.996514E+03, 0.100943E+04, 0.102281E+04, 0.103667E+04, 0.105106E+04, 0.106602E+04, 0.108161E+04,
 0.109787E+04, 0.111488E+04, 0.113271E+04, 0.115143E+04, 0.117114E+04, 0.119195E+04, 0.121398E+04,
 0.123737E+04, 0.126228E+04, 0.128891E+04, 0.131747E+04, 0.134824E+04, 0.138152E+04, 0.141769E+04,
 0.145722E+04, 0.150065E+04, 0.154867E+04, 0.160214E+04, 0.166215E+04, 0.173009E+04, 0.180777E+04,
 0.189763E+04, 0.200296E+04, 0.212837E+04, 0.228054E+04, 0.246946E+04, 0.271085E+04, 0.303101E+04,
 0.347779E+04, 0.410247E+05;

FluidPropertySaturated,
 R407c, CONDUCTIVITY, FLUID, R407cSaturatedTemperatures,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.161374E+00,
 0.160069E+00, 0.158774E+00, 0.157486E+00, 0.156207E+00, 0.154939E+00, 0.153678E+00, 0.152424E+00,
 0.151178E+00, 0.149940E+00, 0.148709E+00, 0.147486E+00, 0.146270E+00, 0.145061E+00, 0.143859E+00,
 0.142663E+00, 0.141474E+00, 0.140292E+00, 0.139116E+00, 0.137946E+00, 0.136783E+00, 0.135625E+00,
 0.134473E+00, 0.133327E+00, 0.132186E+00, 0.131050E+00, 0.129920E+00, 0.128795E+00, 0.127674E+00,
 0.126559E+00, 0.125448E+00, 0.124342E+00, 0.123240E+00, 0.122143E+00, 0.121049E+00, 0.119960E+00,
 0.118874E+00, 0.117792E+00, 0.116714E+00, 0.115639E+00, 0.114567E+00, 0.113498E+00, 0.112433E+00,
 0.111370E+00, 0.110309E+00, 0.109251E+00, 0.108196E+00, 0.107142E+00, 0.106091E+00, 0.105041E+00,
 0.103993E+00, 0.102946E+00, 0.101900E+00, 0.100856E+00, 0.998119E-01, 0.987686E-01, 0.977257E-01,
 0.966830E-01, 0.956401E-01, 0.945970E-01, 0.935532E-01, 0.925087E-01, 0.914631E-01, 0.904162E-01,
 0.893676E-01, 0.883170E-01, 0.872642E-01, 0.862088E-01, 0.851506E-01, 0.840891E-01, 0.830239E-01,
 0.819549E-01, 0.808815E-01, 0.798033E-01, 0.787200E-01, 0.776311E-01, 0.765363E-01, 0.754351E-01,
 0.743271E-01, 0.732120E-01, 0.720895E-01, 0.709593E-01, 0.698214E-01, 0.686762E-01, 0.675242E-01,
 0.663668E-01, 0.652066E-01, 0.640482E-01, 0.628994E-01, 0.617742E-01, 0.606978E-01, 0.597167E-01,
 0.589218E-01, 0.347756E-01;

FluidPropertySaturated,
 R407c, CONDUCTIVITY, FLUIDGAS, R407cSaturatedTemperatures,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.434239E-02,
 0.445755E-02, 0.457305E-02, 0.468880E-02, 0.480485E-02, 0.492129E-02, 0.503806E-02, 0.515533E-02,
 0.527293E-02, 0.539093E-02, 0.550921E-02, 0.562802E-02, 0.574704E-02, 0.586656E-02, 0.598648E-02,
 0.610680E-02, 0.622760E-02, 0.634863E-02, 0.647052E-02, 0.659268E-02, 0.671533E-02, 0.683849E-02,
 0.696153E-02, 0.708567E-02, 0.721032E-02, 0.733556E-02, 0.746141E-02, 0.758781E-02, 0.771487E-02,
 0.784262E-02, 0.797097E-02, 0.810008E-02, 0.822992E-02, 0.836053E-02, 0.849196E-02, 0.862422E-02,
 0.875737E-02, 0.889145E-02, 0.902651E-02, 0.916259E-02, 0.929577E-02, 0.943747E-02, 0.957969E-02,
 0.972291E-02, 0.986738E-02, 0.100133E-01, 0.101607E-01, 0.103099E-01, 0.104609E-01, 0.106139E-01,
 0.107691E-01, 0.109266E-01, 0.110866E-01, 0.112492E-01, 0.114148E-01, 0.115835E-01, 0.117556E-01,
 0.119313E-01, 0.121110E-01, 0.122950E-01, 0.124837E-01, 0.126784E-01, 0.128791E-01, 0.130863E-01,
 0.133005E-01, 0.135226E-01, 0.137533E-01, 0.139935E-01, 0.142442E-01, 0.145067E-01, 0.147821E-01,
 0.150721E-01, 0.153783E-01, 0.157025E-01, 0.160472E-01, 0.164147E-01, 0.168080E-01, 0.172305E-01,
 0.176862E-01, 0.181797E-01, 0.187165E-01, 0.193030E-01, 0.199470E-01, 0.206578E-01, 0.214470E-01,
 0.223287E-01, 0.233210E-01, 0.244472E-01, 0.257381E-01, 0.272363E-01, 0.290027E-01, 0.311301E-01,
 0.337716E-01, 0.347756E-01;

FluidPropertySaturated,
 R407c, ENTROPY, FLUID, R407cSaturatedTemperatures,
 0.398890E+03, 0.401989E+03, 0.416750E+03, 0.431435E+03, 0.446034E+03, 0.460538E+03, 0.474940E+03,
 0.489235E+03, 0.503419E+03, 0.517490E+03, 0.531445E+03, 0.545284E+03, 0.559007E+03, 0.572612E+03,
 0.586102E+03, 0.599477E+03, 0.612738E+03, 0.625886E+03, 0.638924E+03, 0.651853E+03, 0.664675E+03,
 0.677393E+03, 0.690007E+03, 0.702521E+03, 0.714937E+03, 0.727256E+03, 0.739482E+03, 0.751616E+03,
 0.763660E+03, 0.775616E+03, 0.787488E+03, 0.799276E+03, 0.810984E+03, 0.822613E+03, 0.834164E+03,
 0.845642E+03, 0.857046E+03, 0.868380E+03, 0.879644E+03, 0.890842E+03, 0.901975E+03, 0.913045E+03,
 0.924054E+03, 0.935003E+03, 0.945895E+03, 0.956731E+03, 0.967513E+03, 0.978243E+03, 0.988922E+03,
 0.999552E+03, 0.101014E+04, 0.102067E+04, 0.103117E+04, 0.104162E+04, 0.105204E+04, 0.106241E+04,
 0.107275E+04, 0.108305E+04, 0.109332E+04, 0.110356E+04, 0.111378E+04, 0.112396E+04, 0.113412E+04,
 0.114425E+04, 0.115437E+04, 0.116446E+04, 0.117454E+04, 0.118461E+04, 0.119466E+04, 0.120470E+04,
 0.121474E+04, 0.122477E+04, 0.123480E+04, 0.124483E+04, 0.125486E+04, 0.126491E+04, 0.127496E+04,
 0.128503E+04, 0.129512E+04, 0.130524E+04, 0.131539E+04, 0.132557E+04, 0.133579E+04, 0.134606E+04,
 0.135639E+04, 0.136679E+04, 0.137726E+04, 0.138782E+04, 0.139849E+04, 0.140927E+04, 0.142019E+04,
 0.143128E+04, 0.144256E+04, 0.145408E+04, 0.146588E+04, 0.147803E+04, 0.149063E+04, 0.150381E+04,
 0.151778E+04, 0.163044E+04;

FluidPropertySaturated,
 R407c, ENTROPY, FLUIDGAS, R407cSaturatedTemperatures,
 0.212668E+04, 0.212389E+04, 0.211087E+04, 0.209829E+04, 0.208613E+04, 0.207438E+04, 0.222072E+04,
 0.220611E+04, 0.219205E+04, 0.217854E+04, 0.216555E+04, 0.215306E+04, 0.214105E+04, 0.212949E+04,
 0.211837E+04, 0.210767E+04, 0.209738E+04, 0.208748E+04, 0.207795E+04, 0.206877E+04, 0.205994E+04,
 0.205144E+04, 0.204326E+04, 0.203537E+04, 0.202778E+04, 0.202047E+04, 0.201342E+04, 0.200663E+04,
 0.200009E+04, 0.199379E+04, 0.198771E+04, 0.198185E+04, 0.197620E+04, 0.197075E+04, 0.196549E+04,
 0.196041E+04, 0.195551E+04, 0.195079E+04, 0.194622E+04, 0.194181E+04, 0.193755E+04, 0.193343E+04,
 0.192945E+04, 0.192560E+04, 0.192187E+04, 0.191826E+04, 0.191477E+04, 0.191139E+04, 0.190811E+04,
 0.190492E+04, 0.190184E+04, 0.189884E+04, 0.189593E+04, 0.189309E+04, 0.189034E+04, 0.188765E+04,
 0.188503E+04, 0.188248E+04, 0.187998E+04, 0.187754E+04, 0.187515E+04, 0.187281E+04, 0.187050E+04,
 0.186824E+04, 0.186601E+04, 0.186381E+04, 0.186163E+04, 0.185947E+04, 0.185734E+04, 0.185521E+04,
 0.185309E+04, 0.185097E+04, 0.184885E+04, 0.184672E+04, 0.184458E+04, 0.184242E+04, 0.184023E+04,
 0.183802E+04, 0.183576E+04, 0.183345E+04, 0.183109E+04, 0.182866E+04, 0.182616E+04, 0.182358E+04,
 0.182089E+04, 0.181810E+04, 0.181517E+04, 0.181210E+04, 0.180886E+04, 0.180543E+04, 0.180178E+04,
 0.179787E+04, 0.179367E+04, 0.178910E+04, 0.178412E+04, 0.177861E+04, 0.177247E+04, 0.176551E+04,
 0.175745E+04, 0.163044E+04;

FluidPropertySaturated,
 R407c, VISCOSITY, FLUID, R407cSaturatedTemperatures,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.132886E-02,
 0.124378E-02, 0.116827E-02, 0.110078E-02, 0.104006E-02, 0.985126E-03, 0.935175E-03, 0.889544E-03,
 0.847689E-03, 0.809153E-03, 0.773550E-03, 0.740553E-03, 0.709884E-03, 0.681300E-03, 0.654595E-03,
 0.629586E-03, 0.606116E-03, 0.584045E-03, 0.563250E-03, 0.543624E-03, 0.525068E-03, 0.507497E-03,
 0.490833E-03, 0.475007E-03, 0.459957E-03, 0.445625E-03, 0.431962E-03, 0.418919E-03, 0.406456E-03,
 0.394534E-03, 0.383117E-03, 0.372172E-03, 0.361672E-03, 0.351587E-03, 0.341893E-03, 0.332567E-03,
 0.323587E-03, 0.314934E-03, 0.306588E-03, 0.298534E-03, 0.290755E-03, 0.283236E-03, 0.275964E-03,
 0.268924E-03, 0.262107E-03, 0.255499E-03, 0.249091E-03, 0.242873E-03, 0.236834E-03, 0.230968E-03,
 0.225264E-03, 0.219715E-03, 0.214314E-03, 0.209055E-03, 0.203929E-03, 0.198931E-03, 0.194055E-03,
 0.189296E-03, 0.184647E-03, 0.180105E-03, 0.175663E-03, 0.171317E-03, 0.167063E-03, 0.162896E-03,
 0.158812E-03, 0.154808E-03, 0.150879E-03, 0.147021E-03, 0.143232E-03, 0.139506E-03, 0.135842E-03,
 0.132235E-03, 0.128682E-03, 0.125179E-03, 0.121724E-03, 0.118313E-03, 0.114942E-03, 0.111607E-03,
 0.108306E-03, 0.105033E-03, 0.101784E-03, 0.985551E-04, 0.953405E-04, 0.921340E-04, 0.889289E-04,
 0.857169E-04, 0.824881E-04, 0.792303E-04, 0.759284E-04, 0.725622E-04, 0.691049E-04, 0.655181E-04,
 0.617431E-04, 0.330403E-04;

FluidPropertySaturated,
 R407c, VISCOSITY, FLUIDGAS, R407cSaturatedTemperatures,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.691091E-05,
 0.699440E-05, 0.707806E-05, 0.716097E-05, 0.724614E-05, 0.732782E-05, 0.741053E-05, 0.749663E-05,
 0.758086E-05, 0.766595E-05, 0.774941E-05, 0.783474E-05, 0.791763E-05, 0.800151E-05, 0.808540E-05,
 0.816914E-05, 0.825367E-05, 0.833542E-05, 0.842150E-05, 0.850536E-05, 0.858918E-05, 0.867297E-05,
 0.875247E-05, 0.883601E-05, 0.891939E-05, 0.900279E-05, 0.908634E-05, 0.916958E-05, 0.925298E-05,
 0.933655E-05, 0.941980E-05, 0.950327E-05, 0.958679E-05, 0.967038E-05, 0.975408E-05, 0.983789E-05,
 0.992185E-05, 0.100060E-04, 0.100903E-04, 0.101749E-04, 0.102526E-04, 0.103440E-04, 0.104336E-04,
 0.105223E-04, 0.106108E-04, 0.106992E-04, 0.107878E-04, 0.108767E-04, 0.109659E-04, 0.110556E-04,
 0.111458E-04, 0.112367E-04, 0.113283E-04, 0.114206E-04, 0.115139E-04, 0.116081E-04, 0.117034E-04,
 0.117992E-04, 0.118977E-04, 0.119976E-04, 0.120989E-04, 0.122019E-04, 0.123067E-04, 0.124133E-04,
 0.125220E-04, 0.126329E-04, 0.127461E-04, 0.128620E-04, 0.129806E-04, 0.131023E-04, 0.132273E-04,
 0.133560E-04, 0.134886E-04, 0.136255E-04, 0.137673E-04, 0.139143E-04, 0.140673E-04, 0.142268E-04,
 0.143936E-04, 0.145687E-04, 0.147531E-04, 0.149480E-04, 0.151550E-04, 0.153759E-04, 0.156130E-04,
 0.158690E-04, 0.161474E-04, 0.164529E-04, 0.167914E-04, 0.171711E-04, 0.176036E-04, 0.181058E-04,
 0.187046E-04, 0.330403E-04;

FluidPropertySaturated,
 R407c, SURFACETENSION, FLUID, R407cSaturatedTemperatures,
 0.313113E-01, 0.312300E-01, 0.308418E-01, 0.304540E-01, 0.300669E-01, 0.296806E-01, 0.292950E-01,
 0.289105E-01, 0.285269E-01, 0.281444E-01, 0.277630E-01, 0.273827E-01, 0.270036E-01, 0.266256E-01,
 0.262488E-01, 0.258733E-01, 0.254989E-01, 0.251257E-01, 0.247538E-01, 0.243831E-01, 0.240136E-01,
 0.236454E-01, 0.232784E-01, 0.229127E-01, 0.225482E-01, 0.221851E-01, 0.218232E-01, 0.214625E-01,
 0.211032E-01, 0.207452E-01, 0.203885E-01, 0.200332E-01, 0.196791E-01, 0.193264E-01, 0.189751E-01,
 0.186251E-01, 0.182765E-01, 0.179293E-01, 0.175835E-01, 0.172391E-01, 0.168962E-01, 0.165547E-01,
 0.162146E-01, 0.158760E-01, 0.155390E-01, 0.152034E-01, 0.148694E-01, 0.145369E-01, 0.142059E-01,
 0.138766E-01, 0.135488E-01, 0.132227E-01, 0.128983E-01, 0.125754E-01, 0.122543E-01, 0.119349E-01,
 0.116173E-01, 0.113014E-01, 0.109873E-01, 0.106751E-01, 0.103647E-01, 0.100562E-01, 0.974956E-02,
 0.944493E-02, 0.914228E-02, 0.884166E-02, 0.854312E-02, 0.824668E-02, 0.795239E-02, 0.766031E-02,
 0.737048E-02, 0.708294E-02, 0.679776E-02, 0.651500E-02, 0.623470E-02, 0.595694E-02, 0.568179E-02,
 0.540933E-02, 0.513962E-02, 0.487275E-02, 0.460882E-02, 0.434792E-02, 0.409017E-02, 0.383567E-02,
 0.358455E-02, 0.333695E-02, 0.309303E-02, 0.285295E-02, 0.261690E-02, 0.238509E-02, 0.215777E-02,
 0.193521E-02, 0.171773E-02, 0.150570E-02, 0.129956E-02, 0.109986E-02, 0.907269E-03, 0.722655E-03,
 0.547185E-03, 0.0;

FluidPropertySaturated,
 R407c, SURFACETENSION, FLUIDGAS, R407cSaturatedTemperatures,
 0.305633E-01, 0.304841E-01, 0.301063E-01, 0.297296E-01, 0.293538E-01, 0.289790E-01, 0.286048E-01,
 0.282319E-01, 0.278601E-01, 0.274892E-01, 0.271193E-01, 0.267505E-01, 0.263827E-01, 0.260159E-01,
 0.256502E-01, 0.252856E-01, 0.249220E-01, 0.245595E-01, 0.241981E-01, 0.238378E-01, 0.234786E-01,
 0.231206E-01, 0.227636E-01, 0.224079E-01, 0.220532E-01, 0.216998E-01, 0.213475E-01, 0.209964E-01,
 0.206465E-01, 0.202979E-01, 0.199504E-01, 0.196042E-01, 0.192593E-01, 0.189156E-01, 0.185732E-01,
 0.182321E-01, 0.178923E-01, 0.175538E-01, 0.172166E-01, 0.168808E-01, 0.165464E-01, 0.162133E-01,
 0.158816E-01, 0.155513E-01, 0.152225E-01, 0.148951E-01, 0.145692E-01, 0.142447E-01, 0.139217E-01,
 0.136003E-01, 0.132804E-01, 0.129620E-01, 0.126452E-01, 0.123300E-01, 0.120165E-01, 0.117046E-01,
 0.113943E-01, 0.110858E-01, 0.107789E-01, 0.104739E-01, 0.101706E-01, 0.986908E-02, 0.956943E-02,
 0.927166E-02, 0.897579E-02, 0.868187E-02, 0.838993E-02, 0.810001E-02, 0.781216E-02, 0.752641E-02,
 0.724282E-02, 0.696143E-02, 0.668230E-02, 0.640547E-02, 0.613101E-02, 0.585899E-02, 0.558946E-02,
 0.532250E-02, 0.505818E-02, 0.479659E-02, 0.453781E-02, 0.428193E-02, 0.402907E-02, 0.377933E-02,
 0.353283E-02, 0.328971E-02, 0.305011E-02, 0.281421E-02, 0.258218E-02, 0.235423E-02, 0.213060E-02,
 0.191154E-02, 0.169739E-02, 0.148849E-02, 0.128528E-02, 0.108830E-02, 0.898205E-03, 0.715850E-03,
 0.542384E-03, 0.0         ;


! =============================================================================
!
! ************   Subcooled Property Data for Refrigerant   R407c   *************
!
!                Data for pressures and temperatures upto the
!                critical temperature and pressure.
!
!                    Critical Pressure:      4634.046 kPa
!                    Critical Temperature:     86.049 degC
! =============================================================================

FluidPropertyTemperatures,
 R407cSubCoolTemperatures,
   142.850,   122.850,   102.850,    81.208,    79.565,    77.923,    76.280,
    74.638,    72.995,    71.353,    69.710,    68.068,    66.425,    64.783,
    63.140,    61.498,    59.855,    58.213,    56.570,    54.928,    53.285,
    51.643,    50.000,    48.000,    46.000,    44.000,    42.000,    40.000,
    38.000,    36.000,    34.000,    32.000,    30.000,    28.000,    26.000,
    24.000,    22.000,    20.000,    18.000,    16.000,    14.000,    12.000,
    10.000,     8.000,     6.000,     4.000,     2.000,     0.000,    -2.000,
    -4.000,    -6.000,    -8.000,   -10.000,   -12.000,   -16.000,   -20.000,
   -24.000,   -28.000,   -38.615,   -47.230,   -55.845,   -64.460,   -73.075,
   -81.690,   -90.305,   -98.920,  -107.535,  -116.150;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.463405E+07,    ! Pressure (Pa), Sat. Temp. =   142.850
 0.449575E+06, 0.483995E+06, 0.451410E+06, 0.339223E+06, 0.334401E+06, 0.330059E+06, 0.326037E+06,
 0.322248E+06, 0.318636E+06, 0.315165E+06, 0.311809E+06, 0.308551E+06, 0.305375E+06, 0.302272E+06,
 0.299231E+06, 0.296247E+06, 0.293313E+06, 0.290424E+06, 0.287577E+06, 0.284767E+06, 0.281992E+06,
 0.279249E+06, 0.276536E+06, 0.273269E+06, 0.270040E+06, 0.266846E+06, 0.263685E+06, 0.260555E+06,
 0.257452E+06, 0.254377E+06, 0.251327E+06, 0.248300E+06, 0.245296E+06, 0.242314E+06, 0.239352E+06,
 0.236409E+06, 0.233485E+06, 0.230578E+06, 0.227688E+06, 0.224815E+06, 0.221957E+06, 0.219114E+06,
 0.216285E+06, 0.213470E+06, 0.210669E+06, 0.207880E+06, 0.205104E+06, 0.202340E+06, 0.199587E+06,
 0.196846E+06, 0.194115E+06, 0.191396E+06, 0.188686E+06, 0.185986E+06, 0.180616E+06, 0.175282E+06,
 0.169982E+06, 0.164715E+06, 0.150884E+06, 0.139800E+06, 0.128828E+06, 0.117959E+06, 0.107183E+06,
 0.964967E+05, 0.859020E+05, 0.754134E+05, 0.754134E+05, 0.754134E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.463405E+07,    ! Pressure (Pa), Sat. Temp. =   142.850
 0.512747E+03, 0.174259E+03, 0.216101E+03, 0.785710E+03, 0.812891E+03, 0.835741E+03, 0.855730E+03,
 0.873665E+03, 0.890041E+03, 0.905187E+03, 0.919332E+03, 0.932645E+03, 0.945253E+03, 0.957253E+03,
 0.968724E+03, 0.979730E+03, 0.990322E+03, 0.100054E+04, 0.101043E+04, 0.102001E+04, 0.102932E+04,
 0.103837E+04, 0.104718E+04, 0.105763E+04, 0.106779E+04, 0.107767E+04, 0.108731E+04, 0.109672E+04,
 0.110592E+04, 0.111493E+04, 0.112375E+04, 0.113240E+04, 0.114089E+04, 0.114923E+04, 0.115742E+04,
 0.116549E+04, 0.117343E+04, 0.118125E+04, 0.118896E+04, 0.119656E+04, 0.120406E+04, 0.121146E+04,
 0.121878E+04, 0.122600E+04, 0.123315E+04, 0.124022E+04, 0.124721E+04, 0.125413E+04, 0.126098E+04,
 0.126776E+04, 0.127448E+04, 0.128115E+04, 0.128775E+04, 0.129430E+04, 0.130725E+04, 0.132000E+04,
 0.133257E+04, 0.134498E+04, 0.137718E+04, 0.140266E+04, 0.142762E+04, 0.145213E+04, 0.147624E+04,
 0.149996E+04, 0.152330E+04, 0.154625E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.463405E+07,    ! Pressure (Pa), Sat. Temp. =   142.850
 0.214219E+04, 0.146013E+04, 0.190654E+04, 0.313721E+04, 0.276770E+04, 0.253434E+04, 0.237097E+04,
 0.224883E+04, 0.215325E+04, 0.207591E+04, 0.201170E+04, 0.195729E+04, 0.191042E+04, 0.186949E+04,
 0.183334E+04, 0.180109E+04, 0.177208E+04, 0.174579E+04, 0.172182E+04, 0.169983E+04, 0.167955E+04,
 0.166078E+04, 0.164332E+04, 0.162362E+04, 0.160542E+04, 0.158853E+04, 0.157279E+04, 0.155808E+04,
 0.154428E+04, 0.153130E+04, 0.151906E+04, 0.150748E+04, 0.149650E+04, 0.148608E+04, 0.147616E+04,
 0.146670E+04, 0.145767E+04, 0.144904E+04, 0.144076E+04, 0.143283E+04, 0.142521E+04, 0.141789E+04,
 0.141083E+04, 0.140404E+04, 0.139749E+04, 0.139116E+04, 0.138505E+04, 0.137914E+04, 0.137343E+04,
 0.136789E+04, 0.136252E+04, 0.135732E+04, 0.135227E+04, 0.134738E+04, 0.133800E+04, 0.132913E+04,
 0.132075E+04, 0.131280E+04, 0.129363E+04, 0.127985E+04, 0.126743E+04, 0.125612E+04, 0.124558E+04,
 0.123524E+04, 0.122408E+04, 0.121021E+04, 0.121021E+04, 0.121021E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.463405E+07,    ! Pressure (Pa), Sat. Temp. =   142.850
 0.179173E+04, 0.192194E+04, 0.183741E+04, 0.152743E+04, 0.151379E+04, 0.150146E+04, 0.148997E+04,
 0.147910E+04, 0.146869E+04, 0.145864E+04, 0.144888E+04, 0.143935E+04, 0.143002E+04, 0.142086E+04,
 0.141184E+04, 0.140295E+04, 0.139416E+04, 0.138546E+04, 0.137685E+04, 0.136830E+04, 0.135982E+04,
 0.135140E+04, 0.134302E+04, 0.133288E+04, 0.132280E+04, 0.131276E+04, 0.130276E+04, 0.129280E+04,
 0.128286E+04, 0.127294E+04, 0.126304E+04, 0.125316E+04, 0.124328E+04, 0.123341E+04, 0.122354E+04,
 0.121367E+04, 0.120380E+04, 0.119392E+04, 0.118402E+04, 0.117412E+04, 0.116420E+04, 0.115427E+04,
 0.114431E+04, 0.113434E+04, 0.112434E+04, 0.111431E+04, 0.110426E+04, 0.109417E+04, 0.108406E+04,
 0.107391E+04, 0.106373E+04, 0.105351E+04, 0.104325E+04, 0.103296E+04, 0.101223E+04, 0.991326E+03,
 0.970224E+03, 0.948913E+03, 0.891239E+03, 0.843090E+03, 0.793578E+03, 0.742541E+03, 0.689812E+03,
 0.635218E+03, 0.578600E+03, 0.519844E+03, 0.519844E+03, 0.519844E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.463405E+07,    ! Pressure (Pa), Sat. Temp. =   142.850
 0.365833E-04, 0.197210E-04, 0.198281E-04, 0.618521E-04, 0.659493E-04, 0.696323E-04, 0.730486E-04,
 0.762806E-04, 0.793794E-04, 0.823793E-04, 0.853046E-04, 0.881733E-04, 0.909991E-04, 0.937929E-04,
 0.965633E-04, 0.993177E-04, 0.102062E-03, 0.104802E-03, 0.107541E-03, 0.110284E-03, 0.113035E-03,
 0.115796E-03, 0.118571E-03, 0.121972E-03, 0.125402E-03, 0.128866E-03, 0.132367E-03, 0.135910E-03,
 0.139499E-03, 0.143137E-03, 0.146828E-03, 0.150576E-03, 0.154385E-03, 0.158259E-03, 0.162202E-03,
 0.166217E-03, 0.170308E-03, 0.174481E-03, 0.178738E-03, 0.183085E-03, 0.187526E-03, 0.192067E-03,
 0.196711E-03, 0.201464E-03, 0.206332E-03, 0.211320E-03, 0.216435E-03, 0.221682E-03, 0.227068E-03,
 0.232601E-03, 0.238287E-03, 0.244135E-03, 0.250152E-03, 0.256347E-03, 0.269311E-03, 0.283108E-03,
 0.297829E-03, 0.313582E-03, 0.361353E-03, 0.408175E-03, 0.464702E-03, 0.534391E-03, 0.622545E-03,
 0.737756E-03, 0.895013E-03, 0.112321E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.463405E+07,    ! Pressure (Pa), Sat. Temp. =   142.850
 0.438766E-01, 0.255953E-01, 0.281432E-01, 0.581879E-01, 0.592821E-01, 0.604582E-01, 0.616426E-01,
 0.628109E-01, 0.639550E-01, 0.650732E-01, 0.661659E-01, 0.672348E-01, 0.682817E-01, 0.693083E-01,
 0.703165E-01, 0.713079E-01, 0.722840E-01, 0.732461E-01, 0.741954E-01, 0.751330E-01, 0.760599E-01,
 0.769770E-01, 0.778851E-01, 0.789798E-01, 0.800634E-01, 0.811371E-01, 0.822018E-01, 0.832584E-01,
 0.843077E-01, 0.853505E-01, 0.863875E-01, 0.874192E-01, 0.884463E-01, 0.894694E-01, 0.904888E-01,
 0.915052E-01, 0.925189E-01, 0.935303E-01, 0.945398E-01, 0.955478E-01, 0.965547E-01, 0.975608E-01,
 0.985664E-01, 0.995717E-01, 0.100577E+00, 0.101583E+00, 0.102589E+00, 0.103596E+00, 0.104604E+00,
 0.105614E+00, 0.106625E+00, 0.107638E+00, 0.108652E+00, 0.109669E+00, 0.111710E+00, 0.113761E+00,
 0.115825E+00, 0.117901E+00, 0.123487E+00, 0.128112E+00, 0.132830E+00, 0.137653E+00, 0.142591E+00,
 0.147655E+00, 0.152856E+00, 0.158205E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.463405E+07,    ! Pressure (Pa), Sat. Temp. =   122.850
 0.000000E+00, 0.424404E+06, 0.451410E+06, 0.339223E+06, 0.334401E+06, 0.330059E+06, 0.326037E+06,
 0.322248E+06, 0.318636E+06, 0.315165E+06, 0.311809E+06, 0.308551E+06, 0.305375E+06, 0.302272E+06,
 0.299231E+06, 0.296247E+06, 0.293313E+06, 0.290424E+06, 0.287577E+06, 0.284767E+06, 0.281992E+06,
 0.279249E+06, 0.276536E+06, 0.273269E+06, 0.270040E+06, 0.266846E+06, 0.263685E+06, 0.260555E+06,
 0.257452E+06, 0.254377E+06, 0.251327E+06, 0.248300E+06, 0.245296E+06, 0.242314E+06, 0.239352E+06,
 0.236409E+06, 0.233485E+06, 0.230578E+06, 0.227688E+06, 0.224815E+06, 0.221957E+06, 0.219114E+06,
 0.216285E+06, 0.213470E+06, 0.210669E+06, 0.207880E+06, 0.205104E+06, 0.202340E+06, 0.199587E+06,
 0.196846E+06, 0.194115E+06, 0.191396E+06, 0.188686E+06, 0.185986E+06, 0.180616E+06, 0.175282E+06,
 0.169982E+06, 0.164715E+06, 0.150884E+06, 0.139800E+06, 0.128828E+06, 0.117959E+06, 0.107183E+06,
 0.964967E+05, 0.859020E+05, 0.754134E+05, 0.754134E+05, 0.754134E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.463405E+07,    ! Pressure (Pa), Sat. Temp. =   122.850
 0.000000E+00, 0.512747E+03, 0.216101E+03, 0.785710E+03, 0.812891E+03, 0.835741E+03, 0.855730E+03,
 0.873665E+03, 0.890041E+03, 0.905187E+03, 0.919332E+03, 0.932645E+03, 0.945253E+03, 0.957253E+03,
 0.968724E+03, 0.979730E+03, 0.990322E+03, 0.100054E+04, 0.101043E+04, 0.102001E+04, 0.102932E+04,
 0.103837E+04, 0.104718E+04, 0.105763E+04, 0.106779E+04, 0.107767E+04, 0.108731E+04, 0.109672E+04,
 0.110592E+04, 0.111493E+04, 0.112375E+04, 0.113240E+04, 0.114089E+04, 0.114923E+04, 0.115742E+04,
 0.116549E+04, 0.117343E+04, 0.118125E+04, 0.118896E+04, 0.119656E+04, 0.120406E+04, 0.121146E+04,
 0.121878E+04, 0.122600E+04, 0.123315E+04, 0.124022E+04, 0.124721E+04, 0.125413E+04, 0.126098E+04,
 0.126776E+04, 0.127448E+04, 0.128115E+04, 0.128775E+04, 0.129430E+04, 0.130725E+04, 0.132000E+04,
 0.133257E+04, 0.134498E+04, 0.137718E+04, 0.140266E+04, 0.142762E+04, 0.145213E+04, 0.147624E+04,
 0.149996E+04, 0.152330E+04, 0.154625E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.463405E+07,    ! Pressure (Pa), Sat. Temp. =   122.850
 0.000000E+00, 0.271732E+04, 0.190654E+04, 0.313721E+04, 0.276770E+04, 0.253434E+04, 0.237097E+04,
 0.224883E+04, 0.215325E+04, 0.207591E+04, 0.201170E+04, 0.195729E+04, 0.191042E+04, 0.186949E+04,
 0.183334E+04, 0.180109E+04, 0.177208E+04, 0.174579E+04, 0.172182E+04, 0.169983E+04, 0.167955E+04,
 0.166078E+04, 0.164332E+04, 0.162362E+04, 0.160542E+04, 0.158853E+04, 0.157279E+04, 0.155808E+04,
 0.154428E+04, 0.153130E+04, 0.151906E+04, 0.150748E+04, 0.149650E+04, 0.148608E+04, 0.147616E+04,
 0.146670E+04, 0.145767E+04, 0.144904E+04, 0.144076E+04, 0.143283E+04, 0.142521E+04, 0.141789E+04,
 0.141083E+04, 0.140404E+04, 0.139749E+04, 0.139116E+04, 0.138505E+04, 0.137914E+04, 0.137343E+04,
 0.136789E+04, 0.136252E+04, 0.135732E+04, 0.135227E+04, 0.134738E+04, 0.133800E+04, 0.132913E+04,
 0.132075E+04, 0.131280E+04, 0.129363E+04, 0.127985E+04, 0.126743E+04, 0.125612E+04, 0.124558E+04,
 0.123524E+04, 0.122408E+04, 0.121021E+04, 0.121021E+04, 0.121021E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.463405E+07,    ! Pressure (Pa), Sat. Temp. =   122.850
 0.000000E+00, 0.173958E+04, 0.183741E+04, 0.152743E+04, 0.151379E+04, 0.150146E+04, 0.148997E+04,
 0.147910E+04, 0.146869E+04, 0.145864E+04, 0.144888E+04, 0.143935E+04, 0.143002E+04, 0.142086E+04,
 0.141184E+04, 0.140295E+04, 0.139416E+04, 0.138546E+04, 0.137685E+04, 0.136830E+04, 0.135982E+04,
 0.135140E+04, 0.134302E+04, 0.133288E+04, 0.132280E+04, 0.131276E+04, 0.130276E+04, 0.129280E+04,
 0.128286E+04, 0.127294E+04, 0.126304E+04, 0.125316E+04, 0.124328E+04, 0.123341E+04, 0.122354E+04,
 0.121367E+04, 0.120380E+04, 0.119392E+04, 0.118402E+04, 0.117412E+04, 0.116420E+04, 0.115427E+04,
 0.114431E+04, 0.113434E+04, 0.112434E+04, 0.111431E+04, 0.110426E+04, 0.109417E+04, 0.108406E+04,
 0.107391E+04, 0.106373E+04, 0.105351E+04, 0.104325E+04, 0.103296E+04, 0.101223E+04, 0.991326E+03,
 0.970224E+03, 0.948913E+03, 0.891239E+03, 0.843090E+03, 0.793578E+03, 0.742541E+03, 0.689812E+03,
 0.635218E+03, 0.578600E+03, 0.519844E+03, 0.519844E+03, 0.519844E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.463405E+07,    ! Pressure (Pa), Sat. Temp. =   122.850
 0.000000E+00, 0.354321E-04, 0.198281E-04, 0.618521E-04, 0.659493E-04, 0.696323E-04, 0.730486E-04,
 0.762806E-04, 0.793794E-04, 0.823793E-04, 0.853046E-04, 0.881733E-04, 0.909991E-04, 0.937929E-04,
 0.965633E-04, 0.993177E-04, 0.102062E-03, 0.104802E-03, 0.107541E-03, 0.110284E-03, 0.113035E-03,
 0.115796E-03, 0.118571E-03, 0.121972E-03, 0.125402E-03, 0.128866E-03, 0.132367E-03, 0.135910E-03,
 0.139499E-03, 0.143137E-03, 0.146828E-03, 0.150576E-03, 0.154385E-03, 0.158259E-03, 0.162202E-03,
 0.166217E-03, 0.170308E-03, 0.174481E-03, 0.178738E-03, 0.183085E-03, 0.187526E-03, 0.192067E-03,
 0.196711E-03, 0.201464E-03, 0.206332E-03, 0.211320E-03, 0.216435E-03, 0.221682E-03, 0.227068E-03,
 0.232601E-03, 0.238287E-03, 0.244135E-03, 0.250152E-03, 0.256347E-03, 0.269311E-03, 0.283108E-03,
 0.297829E-03, 0.313582E-03, 0.361353E-03, 0.408175E-03, 0.464702E-03, 0.534391E-03, 0.622545E-03,
 0.737756E-03, 0.895013E-03, 0.112321E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.463405E+07,    ! Pressure (Pa), Sat. Temp. =   122.850
 0.000000E+00, 0.447507E-01, 0.281432E-01, 0.581879E-01, 0.592821E-01, 0.604582E-01, 0.616426E-01,
 0.628109E-01, 0.639550E-01, 0.650732E-01, 0.661659E-01, 0.672348E-01, 0.682817E-01, 0.693083E-01,
 0.703165E-01, 0.713079E-01, 0.722840E-01, 0.732461E-01, 0.741954E-01, 0.751330E-01, 0.760599E-01,
 0.769770E-01, 0.778851E-01, 0.789798E-01, 0.800634E-01, 0.811371E-01, 0.822018E-01, 0.832584E-01,
 0.843077E-01, 0.853505E-01, 0.863875E-01, 0.874192E-01, 0.884463E-01, 0.894694E-01, 0.904888E-01,
 0.915052E-01, 0.925189E-01, 0.935303E-01, 0.945398E-01, 0.955478E-01, 0.965547E-01, 0.975608E-01,
 0.985664E-01, 0.995717E-01, 0.100577E+00, 0.101583E+00, 0.102589E+00, 0.103596E+00, 0.104604E+00,
 0.105614E+00, 0.106625E+00, 0.107638E+00, 0.108652E+00, 0.109669E+00, 0.111710E+00, 0.113761E+00,
 0.115825E+00, 0.117901E+00, 0.123487E+00, 0.128112E+00, 0.132830E+00, 0.137653E+00, 0.142591E+00,
 0.147655E+00, 0.152856E+00, 0.158205E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.463405E+07,    ! Pressure (Pa), Sat. Temp. =   102.850
 0.000000E+00, 0.000000E+00, 0.398833E+06, 0.339223E+06, 0.334401E+06, 0.330059E+06, 0.326037E+06,
 0.322248E+06, 0.318636E+06, 0.315165E+06, 0.311809E+06, 0.308551E+06, 0.305375E+06, 0.302272E+06,
 0.299231E+06, 0.296247E+06, 0.293313E+06, 0.290424E+06, 0.287577E+06, 0.284767E+06, 0.281992E+06,
 0.279249E+06, 0.276536E+06, 0.273269E+06, 0.270040E+06, 0.266846E+06, 0.263685E+06, 0.260555E+06,
 0.257452E+06, 0.254377E+06, 0.251327E+06, 0.248300E+06, 0.245296E+06, 0.242314E+06, 0.239352E+06,
 0.236409E+06, 0.233485E+06, 0.230578E+06, 0.227688E+06, 0.224815E+06, 0.221957E+06, 0.219114E+06,
 0.216285E+06, 0.213470E+06, 0.210669E+06, 0.207880E+06, 0.205104E+06, 0.202340E+06, 0.199587E+06,
 0.196846E+06, 0.194115E+06, 0.191396E+06, 0.188686E+06, 0.185986E+06, 0.180616E+06, 0.175282E+06,
 0.169982E+06, 0.164715E+06, 0.150884E+06, 0.139800E+06, 0.128828E+06, 0.117959E+06, 0.107183E+06,
 0.964967E+05, 0.859020E+05, 0.754134E+05, 0.754134E+05, 0.754134E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.463405E+07,    ! Pressure (Pa), Sat. Temp. =   102.850
 0.000000E+00, 0.000000E+00, 0.512747E+03, 0.785710E+03, 0.812891E+03, 0.835741E+03, 0.855730E+03,
 0.873665E+03, 0.890041E+03, 0.905187E+03, 0.919332E+03, 0.932645E+03, 0.945253E+03, 0.957253E+03,
 0.968724E+03, 0.979730E+03, 0.990322E+03, 0.100054E+04, 0.101043E+04, 0.102001E+04, 0.102932E+04,
 0.103837E+04, 0.104718E+04, 0.105763E+04, 0.106779E+04, 0.107767E+04, 0.108731E+04, 0.109672E+04,
 0.110592E+04, 0.111493E+04, 0.112375E+04, 0.113240E+04, 0.114089E+04, 0.114923E+04, 0.115742E+04,
 0.116549E+04, 0.117343E+04, 0.118125E+04, 0.118896E+04, 0.119656E+04, 0.120406E+04, 0.121146E+04,
 0.121878E+04, 0.122600E+04, 0.123315E+04, 0.124022E+04, 0.124721E+04, 0.125413E+04, 0.126098E+04,
 0.126776E+04, 0.127448E+04, 0.128115E+04, 0.128775E+04, 0.129430E+04, 0.130725E+04, 0.132000E+04,
 0.133257E+04, 0.134498E+04, 0.137718E+04, 0.140266E+04, 0.142762E+04, 0.145213E+04, 0.147624E+04,
 0.149996E+04, 0.152330E+04, 0.154625E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.463405E+07,    ! Pressure (Pa), Sat. Temp. =   102.850
 0.000000E+00, 0.000000E+00, 0.466593E+04, 0.313721E+04, 0.276770E+04, 0.253434E+04, 0.237097E+04,
 0.224883E+04, 0.215325E+04, 0.207591E+04, 0.201170E+04, 0.195729E+04, 0.191042E+04, 0.186949E+04,
 0.183334E+04, 0.180109E+04, 0.177208E+04, 0.174579E+04, 0.172182E+04, 0.169983E+04, 0.167955E+04,
 0.166078E+04, 0.164332E+04, 0.162362E+04, 0.160542E+04, 0.158853E+04, 0.157279E+04, 0.155808E+04,
 0.154428E+04, 0.153130E+04, 0.151906E+04, 0.150748E+04, 0.149650E+04, 0.148608E+04, 0.147616E+04,
 0.146670E+04, 0.145767E+04, 0.144904E+04, 0.144076E+04, 0.143283E+04, 0.142521E+04, 0.141789E+04,
 0.141083E+04, 0.140404E+04, 0.139749E+04, 0.139116E+04, 0.138505E+04, 0.137914E+04, 0.137343E+04,
 0.136789E+04, 0.136252E+04, 0.135732E+04, 0.135227E+04, 0.134738E+04, 0.133800E+04, 0.132913E+04,
 0.132075E+04, 0.131280E+04, 0.129363E+04, 0.127985E+04, 0.126743E+04, 0.125612E+04, 0.124558E+04,
 0.123524E+04, 0.122408E+04, 0.121021E+04, 0.121021E+04, 0.121021E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.463405E+07,    ! Pressure (Pa), Sat. Temp. =   102.850
 0.000000E+00, 0.000000E+00, 0.168355E+04, 0.152743E+04, 0.151379E+04, 0.150146E+04, 0.148997E+04,
 0.147910E+04, 0.146869E+04, 0.145864E+04, 0.144888E+04, 0.143935E+04, 0.143002E+04, 0.142086E+04,
 0.141184E+04, 0.140295E+04, 0.139416E+04, 0.138546E+04, 0.137685E+04, 0.136830E+04, 0.135982E+04,
 0.135140E+04, 0.134302E+04, 0.133288E+04, 0.132280E+04, 0.131276E+04, 0.130276E+04, 0.129280E+04,
 0.128286E+04, 0.127294E+04, 0.126304E+04, 0.125316E+04, 0.124328E+04, 0.123341E+04, 0.122354E+04,
 0.121367E+04, 0.120380E+04, 0.119392E+04, 0.118402E+04, 0.117412E+04, 0.116420E+04, 0.115427E+04,
 0.114431E+04, 0.113434E+04, 0.112434E+04, 0.111431E+04, 0.110426E+04, 0.109417E+04, 0.108406E+04,
 0.107391E+04, 0.106373E+04, 0.105351E+04, 0.104325E+04, 0.103296E+04, 0.101223E+04, 0.991326E+03,
 0.970224E+03, 0.948913E+03, 0.891239E+03, 0.843090E+03, 0.793578E+03, 0.742541E+03, 0.689812E+03,
 0.635218E+03, 0.578600E+03, 0.519844E+03, 0.519844E+03, 0.519844E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.463405E+07,    ! Pressure (Pa), Sat. Temp. =   102.850
 0.000000E+00, 0.000000E+00, 0.342030E-04, 0.618521E-04, 0.659493E-04, 0.696323E-04, 0.730486E-04,
 0.762806E-04, 0.793794E-04, 0.823793E-04, 0.853046E-04, 0.881733E-04, 0.909991E-04, 0.937929E-04,
 0.965633E-04, 0.993177E-04, 0.102062E-03, 0.104802E-03, 0.107541E-03, 0.110284E-03, 0.113035E-03,
 0.115796E-03, 0.118571E-03, 0.121972E-03, 0.125402E-03, 0.128866E-03, 0.132367E-03, 0.135910E-03,
 0.139499E-03, 0.143137E-03, 0.146828E-03, 0.150576E-03, 0.154385E-03, 0.158259E-03, 0.162202E-03,
 0.166217E-03, 0.170308E-03, 0.174481E-03, 0.178738E-03, 0.183085E-03, 0.187526E-03, 0.192067E-03,
 0.196711E-03, 0.201464E-03, 0.206332E-03, 0.211320E-03, 0.216435E-03, 0.221682E-03, 0.227068E-03,
 0.232601E-03, 0.238287E-03, 0.244135E-03, 0.250152E-03, 0.256347E-03, 0.269311E-03, 0.283108E-03,
 0.297829E-03, 0.313582E-03, 0.361353E-03, 0.408175E-03, 0.464702E-03, 0.534391E-03, 0.622545E-03,
 0.737756E-03, 0.895013E-03, 0.112321E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.463405E+07,    ! Pressure (Pa), Sat. Temp. =   102.850
 0.000000E+00, 0.000000E+00, 0.490443E-01, 0.581879E-01, 0.592821E-01, 0.604582E-01, 0.616426E-01,
 0.628109E-01, 0.639550E-01, 0.650732E-01, 0.661659E-01, 0.672348E-01, 0.682817E-01, 0.693083E-01,
 0.703165E-01, 0.713079E-01, 0.722840E-01, 0.732461E-01, 0.741954E-01, 0.751330E-01, 0.760599E-01,
 0.769770E-01, 0.778851E-01, 0.789798E-01, 0.800634E-01, 0.811371E-01, 0.822018E-01, 0.832584E-01,
 0.843077E-01, 0.853505E-01, 0.863875E-01, 0.874192E-01, 0.884463E-01, 0.894694E-01, 0.904888E-01,
 0.915052E-01, 0.925189E-01, 0.935303E-01, 0.945398E-01, 0.955478E-01, 0.965547E-01, 0.975608E-01,
 0.985664E-01, 0.995717E-01, 0.100577E+00, 0.101583E+00, 0.102589E+00, 0.103596E+00, 0.104604E+00,
 0.105614E+00, 0.106625E+00, 0.107638E+00, 0.108652E+00, 0.109669E+00, 0.111710E+00, 0.113761E+00,
 0.115825E+00, 0.117901E+00, 0.123487E+00, 0.128112E+00, 0.132830E+00, 0.137653E+00, 0.142591E+00,
 0.147655E+00, 0.152856E+00, 0.158205E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.426609E+07,    ! Pressure (Pa), Sat. Temp. =    81.208
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.344223E+06, 0.337564E+06, 0.332376E+06, 0.327852E+06,
 0.323727E+06, 0.319872E+06, 0.316218E+06, 0.312719E+06, 0.309345E+06, 0.306074E+06, 0.302890E+06,
 0.299782E+06, 0.296738E+06, 0.293753E+06, 0.290819E+06, 0.287932E+06, 0.285087E+06, 0.282280E+06,
 0.279508E+06, 0.276768E+06, 0.273473E+06, 0.270218E+06, 0.267002E+06, 0.263819E+06, 0.260670E+06,
 0.257550E+06, 0.254458E+06, 0.251394E+06, 0.248354E+06, 0.245337E+06, 0.242343E+06, 0.239370E+06,
 0.236417E+06, 0.233484E+06, 0.230568E+06, 0.227670E+06, 0.224789E+06, 0.221924E+06, 0.219074E+06,
 0.216239E+06, 0.213418E+06, 0.210611E+06, 0.207817E+06, 0.205036E+06, 0.202267E+06, 0.199510E+06,
 0.196764E+06, 0.194030E+06, 0.191306E+06, 0.188593E+06, 0.185890E+06, 0.180513E+06, 0.175173E+06,
 0.169868E+06, 0.164596E+06, 0.150753E+06, 0.139661E+06, 0.128683E+06, 0.117808E+06, 0.107028E+06,
 0.963370E+05, 0.857385E+05, 0.752463E+05, 0.752463E+05, 0.752463E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.426609E+07,    ! Pressure (Pa), Sat. Temp. =    81.208
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.736366E+03, 0.780956E+03, 0.811827E+03, 0.836558E+03,
 0.857657E+03, 0.876305E+03, 0.893165E+03, 0.908653E+03, 0.923047E+03, 0.936544E+03, 0.949290E+03,
 0.961397E+03, 0.972949E+03, 0.984016E+03, 0.994655E+03, 0.100491E+04, 0.101482E+04, 0.102443E+04,
 0.103375E+04, 0.104281E+04, 0.105352E+04, 0.106391E+04, 0.107402E+04, 0.108385E+04, 0.109344E+04,
 0.110281E+04, 0.111196E+04, 0.112092E+04, 0.112970E+04, 0.113831E+04, 0.114676E+04, 0.115506E+04,
 0.116322E+04, 0.117124E+04, 0.117915E+04, 0.118693E+04, 0.119461E+04, 0.120218E+04, 0.120965E+04,
 0.121703E+04, 0.122431E+04, 0.123151E+04, 0.123863E+04, 0.124567E+04, 0.125264E+04, 0.125954E+04,
 0.126636E+04, 0.127313E+04, 0.127983E+04, 0.128647E+04, 0.129306E+04, 0.130607E+04, 0.131888E+04,
 0.133151E+04, 0.134397E+04, 0.137630E+04, 0.140186E+04, 0.142690E+04, 0.145147E+04, 0.147564E+04,
 0.149941E+04, 0.152280E+04, 0.154579E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.426609E+07,    ! Pressure (Pa), Sat. Temp. =    81.208
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.496816E+04, 0.346600E+04, 0.291696E+04, 0.261572E+04,
 0.241995E+04, 0.228008E+04, 0.217389E+04, 0.208979E+04, 0.202105E+04, 0.196351E+04, 0.191440E+04,
 0.187183E+04, 0.183445E+04, 0.180128E+04, 0.177156E+04, 0.174472E+04, 0.172032E+04, 0.169799E+04,
 0.167745E+04, 0.165846E+04, 0.163717E+04, 0.161761E+04, 0.159955E+04, 0.158280E+04, 0.156720E+04,
 0.155262E+04, 0.153896E+04, 0.152610E+04, 0.151398E+04, 0.150252E+04, 0.149166E+04, 0.148135E+04,
 0.147154E+04, 0.146219E+04, 0.145326E+04, 0.144472E+04, 0.143654E+04, 0.142869E+04, 0.142116E+04,
 0.141392E+04, 0.140695E+04, 0.140024E+04, 0.139376E+04, 0.138751E+04, 0.138147E+04, 0.137564E+04,
 0.136999E+04, 0.136452E+04, 0.135922E+04, 0.135408E+04, 0.134909E+04, 0.133956E+04, 0.133056E+04,
 0.132205E+04, 0.131400E+04, 0.129459E+04, 0.128066E+04, 0.126813E+04, 0.125672E+04, 0.124611E+04,
 0.123571E+04, 0.122451E+04, 0.121061E+04, 0.121061E+04, 0.121061E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.426609E+07,    ! Pressure (Pa), Sat. Temp. =    81.208
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.154290E+04, 0.152407E+04, 0.150933E+04, 0.149641E+04,
 0.148458E+04, 0.147347E+04, 0.146289E+04, 0.145271E+04, 0.144284E+04, 0.143323E+04, 0.142383E+04,
 0.141461E+04, 0.140554E+04, 0.139660E+04, 0.138777E+04, 0.137903E+04, 0.137038E+04, 0.136180E+04,
 0.135329E+04, 0.134483E+04, 0.133461E+04, 0.132444E+04, 0.131433E+04, 0.130426E+04, 0.129424E+04,
 0.128424E+04, 0.127428E+04, 0.126433E+04, 0.125440E+04, 0.124448E+04, 0.123457E+04, 0.122467E+04,
 0.121476E+04, 0.120486E+04, 0.119495E+04, 0.118503E+04, 0.117510E+04, 0.116515E+04, 0.115520E+04,
 0.114522E+04, 0.113522E+04, 0.112520E+04, 0.111516E+04, 0.110508E+04, 0.109498E+04, 0.108485E+04,
 0.107469E+04, 0.106449E+04, 0.105426E+04, 0.104399E+04, 0.103368E+04, 0.101293E+04, 0.991996E+03,
 0.970873E+03, 0.949542E+03, 0.891820E+03, 0.843638E+03, 0.794097E+03, 0.743034E+03, 0.690281E+03,
 0.635665E+03, 0.579027E+03, 0.520251E+03, 0.520251E+03, 0.520251E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.426609E+07,    ! Pressure (Pa), Sat. Temp. =    81.208
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.550132E-04, 0.610730E-04, 0.656977E-04, 0.696881E-04,
 0.733124E-04, 0.766986E-04, 0.799192E-04, 0.830200E-04, 0.860318E-04, 0.889768E-04, 0.918715E-04,
 0.947287E-04, 0.975584E-04, 0.100369E-03, 0.103167E-03, 0.105958E-03, 0.108748E-03, 0.111540E-03,
 0.114339E-03, 0.117148E-03, 0.120587E-03, 0.124051E-03, 0.127544E-03, 0.131073E-03, 0.134640E-03,
 0.138250E-03, 0.141908E-03, 0.145617E-03, 0.149381E-03, 0.153204E-03, 0.157091E-03, 0.161045E-03,
 0.165070E-03, 0.169170E-03, 0.173350E-03, 0.177614E-03, 0.181966E-03, 0.186412E-03, 0.190955E-03,
 0.195602E-03, 0.200357E-03, 0.205225E-03, 0.210213E-03, 0.215326E-03, 0.220571E-03, 0.225955E-03,
 0.231484E-03, 0.237165E-03, 0.243007E-03, 0.249018E-03, 0.255206E-03, 0.268152E-03, 0.281927E-03,
 0.296623E-03, 0.312346E-03, 0.360013E-03, 0.406715E-03, 0.463081E-03, 0.532550E-03, 0.620392E-03,
 0.735145E-03, 0.891687E-03, 0.111866E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.426609E+07,    ! Pressure (Pa), Sat. Temp. =    81.208
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.585951E-01, 0.584597E-01, 0.594285E-01, 0.606020E-01,
 0.618107E-01, 0.630080E-01, 0.641802E-01, 0.653239E-01, 0.664395E-01, 0.675287E-01, 0.685938E-01,
 0.696368E-01, 0.706599E-01, 0.716648E-01, 0.726533E-01, 0.736268E-01, 0.745867E-01, 0.755342E-01,
 0.764704E-01, 0.773963E-01, 0.785109E-01, 0.796130E-01, 0.807036E-01, 0.817841E-01, 0.828553E-01,
 0.839183E-01, 0.849739E-01, 0.860228E-01, 0.870658E-01, 0.881035E-01, 0.891365E-01, 0.901654E-01,
 0.911906E-01, 0.922127E-01, 0.932321E-01, 0.942492E-01, 0.952645E-01, 0.962782E-01, 0.972909E-01,
 0.983027E-01, 0.993140E-01, 0.100325E+00, 0.101336E+00, 0.102348E+00, 0.103360E+00, 0.104373E+00,
 0.105387E+00, 0.106403E+00, 0.107420E+00, 0.108439E+00, 0.109459E+00, 0.111508E+00, 0.113566E+00,
 0.115636E+00, 0.117720E+00, 0.123320E+00, 0.127956E+00, 0.132684E+00, 0.137515E+00, 0.142461E+00,
 0.147532E+00, 0.152739E+00, 0.158094E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.413262E+07,    ! Pressure (Pa), Sat. Temp. =    79.565
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.339307E+06, 0.333483E+06, 0.328661E+06,
 0.324360E+06, 0.320388E+06, 0.316649E+06, 0.313086E+06, 0.309662E+06, 0.306350E+06, 0.303133E+06,
 0.299996E+06, 0.296929E+06, 0.293924E+06, 0.290972E+06, 0.288069E+06, 0.285209E+06, 0.282390E+06,
 0.279607E+06, 0.276857E+06, 0.273551E+06, 0.270287E+06, 0.267061E+06, 0.263871E+06, 0.260714E+06,
 0.257588E+06, 0.254490E+06, 0.251420E+06, 0.248375E+06, 0.245353E+06, 0.242355E+06, 0.239378E+06,
 0.236422E+06, 0.233484E+06, 0.230566E+06, 0.227665E+06, 0.224781E+06, 0.221913E+06, 0.219061E+06,
 0.216223E+06, 0.213400E+06, 0.210591E+06, 0.207795E+06, 0.205012E+06, 0.202241E+06, 0.199482E+06,
 0.196735E+06, 0.193999E+06, 0.191274E+06, 0.188559E+06, 0.185855E+06, 0.180476E+06, 0.175133E+06,
 0.169826E+06, 0.164552E+06, 0.150706E+06, 0.139611E+06, 0.128631E+06, 0.117754E+06, 0.106971E+06,
 0.962791E+05, 0.856791E+05, 0.751857E+05, 0.751857E+05, 0.751857E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.413262E+07,    ! Pressure (Pa), Sat. Temp. =    79.565
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.763576E+03, 0.800550E+03, 0.828131E+03,
 0.850910E+03, 0.870674E+03, 0.888333E+03, 0.904423E+03, 0.919288E+03, 0.933165E+03, 0.946223E+03,
 0.958590E+03, 0.970365E+03, 0.981624E+03, 0.992430E+03, 0.100283E+04, 0.101288E+04, 0.102259E+04,
 0.103202E+04, 0.104117E+04, 0.105199E+04, 0.106247E+04, 0.107266E+04, 0.108257E+04, 0.109223E+04,
 0.110165E+04, 0.111087E+04, 0.111988E+04, 0.112870E+04, 0.113736E+04, 0.114585E+04, 0.115418E+04,
 0.116238E+04, 0.117044E+04, 0.117838E+04, 0.118619E+04, 0.119390E+04, 0.120149E+04, 0.120899E+04,
 0.121639E+04, 0.122369E+04, 0.123091E+04, 0.123805E+04, 0.124511E+04, 0.125210E+04, 0.125901E+04,
 0.126585E+04, 0.127263E+04, 0.127935E+04, 0.128601E+04, 0.129261E+04, 0.130564E+04, 0.131848E+04,
 0.133113E+04, 0.134361E+04, 0.137598E+04, 0.140157E+04, 0.142663E+04, 0.145124E+04, 0.147542E+04,
 0.149921E+04, 0.152262E+04, 0.154563E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.413262E+07,    ! Pressure (Pa), Sat. Temp. =    79.565
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.408294E+04, 0.316232E+04, 0.275023E+04,
 0.250576E+04, 0.233995E+04, 0.221820E+04, 0.212400E+04, 0.204830E+04, 0.198576E+04, 0.193292E+04,
 0.188750E+04, 0.184789E+04, 0.181293E+04, 0.178176E+04, 0.175373E+04, 0.172833E+04, 0.170516E+04,
 0.168390E+04, 0.166430E+04, 0.164237E+04, 0.162227E+04, 0.160374E+04, 0.158660E+04, 0.157065E+04,
 0.155577E+04, 0.154184E+04, 0.152875E+04, 0.151642E+04, 0.150478E+04, 0.149375E+04, 0.148329E+04,
 0.147334E+04, 0.146387E+04, 0.145483E+04, 0.144619E+04, 0.143792E+04, 0.142999E+04, 0.142238E+04,
 0.141507E+04, 0.140803E+04, 0.140126E+04, 0.139472E+04, 0.138842E+04, 0.138233E+04, 0.137645E+04,
 0.137076E+04, 0.136525E+04, 0.135991E+04, 0.135474E+04, 0.134972E+04, 0.134013E+04, 0.133108E+04,
 0.132253E+04, 0.131443E+04, 0.129494E+04, 0.128096E+04, 0.126838E+04, 0.125694E+04, 0.124630E+04,
 0.123589E+04, 0.122467E+04, 0.121075E+04, 0.121075E+04, 0.121075E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.413262E+07,    ! Pressure (Pa), Sat. Temp. =    79.565
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.152950E+04, 0.151295E+04, 0.149919E+04,
 0.148685E+04, 0.147540E+04, 0.146457E+04, 0.145421E+04, 0.144419E+04, 0.143447E+04, 0.142497E+04,
 0.141566E+04, 0.140652E+04, 0.139752E+04, 0.138863E+04, 0.137985E+04, 0.137116E+04, 0.136254E+04,
 0.135399E+04, 0.134551E+04, 0.133524E+04, 0.132505E+04, 0.131491E+04, 0.130482E+04, 0.129477E+04,
 0.128475E+04, 0.127477E+04, 0.126480E+04, 0.125486E+04, 0.124492E+04, 0.123500E+04, 0.122508E+04,
 0.121516E+04, 0.120525E+04, 0.119532E+04, 0.118539E+04, 0.117545E+04, 0.116550E+04, 0.115553E+04,
 0.114555E+04, 0.113554E+04, 0.112552E+04, 0.111546E+04, 0.110539E+04, 0.109528E+04, 0.108514E+04,
 0.107497E+04, 0.106477E+04, 0.105453E+04, 0.104425E+04, 0.103394E+04, 0.101318E+04, 0.992241E+03,
 0.971109E+03, 0.949771E+03, 0.892032E+03, 0.843838E+03, 0.794286E+03, 0.743213E+03, 0.690452E+03,
 0.635828E+03, 0.579182E+03, 0.520399E+03, 0.520399E+03, 0.520399E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.413262E+07,    ! Pressure (Pa), Sat. Temp. =    79.565
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.585961E-04, 0.639338E-04, 0.682694E-04,
 0.721029E-04, 0.756312E-04, 0.789555E-04, 0.821356E-04, 0.852103E-04, 0.882066E-04, 0.911440E-04,
 0.940373E-04, 0.968979E-04, 0.997352E-04, 0.102557E-03, 0.105369E-03, 0.108177E-03, 0.110986E-03,
 0.113800E-03, 0.116622E-03, 0.120075E-03, 0.123552E-03, 0.127058E-03, 0.130597E-03, 0.134173E-03,
 0.137792E-03, 0.141457E-03, 0.145173E-03, 0.148943E-03, 0.152772E-03, 0.156664E-03, 0.160622E-03,
 0.164650E-03, 0.168754E-03, 0.172937E-03, 0.177203E-03, 0.181558E-03, 0.186005E-03, 0.190550E-03,
 0.195198E-03, 0.199953E-03, 0.204822E-03, 0.209810E-03, 0.214923E-03, 0.220167E-03, 0.225550E-03,
 0.231077E-03, 0.236757E-03, 0.242597E-03, 0.248605E-03, 0.254791E-03, 0.267731E-03, 0.281498E-03,
 0.296185E-03, 0.311897E-03, 0.359526E-03, 0.406186E-03, 0.462493E-03, 0.531882E-03, 0.619611E-03,
 0.734200E-03, 0.890483E-03, 0.111702E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.413262E+07,    ! Pressure (Pa), Sat. Temp. =    79.565
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.585451E-01, 0.591182E-01, 0.602254E-01,
 0.614338E-01, 0.626476E-01, 0.638399E-01, 0.650035E-01, 0.661377E-01, 0.672440E-01, 0.683243E-01,
 0.693812E-01, 0.704168E-01, 0.714331E-01, 0.724319E-01, 0.734149E-01, 0.743835E-01, 0.753389E-01,
 0.762825E-01, 0.772152E-01, 0.783375E-01, 0.794465E-01, 0.805436E-01, 0.816301E-01, 0.827069E-01,
 0.837750E-01, 0.848354E-01, 0.858888E-01, 0.869360E-01, 0.879777E-01, 0.890144E-01, 0.900468E-01,
 0.910753E-01, 0.921005E-01, 0.931229E-01, 0.941429E-01, 0.951608E-01, 0.961771E-01, 0.971922E-01,
 0.982063E-01, 0.992199E-01, 0.100233E+00, 0.101246E+00, 0.102260E+00, 0.103274E+00, 0.104289E+00,
 0.105305E+00, 0.106322E+00, 0.107340E+00, 0.108361E+00, 0.109383E+00, 0.111434E+00, 0.113495E+00,
 0.115568E+00, 0.117653E+00, 0.123260E+00, 0.127899E+00, 0.132630E+00, 0.137465E+00, 0.142413E+00,
 0.147487E+00, 0.152697E+00, 0.158054E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.400183E+07,    ! Pressure (Pa), Sat. Temp. =    77.923
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.334817E+06, 0.329573E+06,
 0.325048E+06, 0.320937E+06, 0.317102E+06, 0.313468E+06, 0.309989E+06, 0.306634E+06, 0.303382E+06,
 0.300216E+06, 0.297124E+06, 0.294097E+06, 0.291127E+06, 0.288207E+06, 0.285334E+06, 0.282502E+06,
 0.279707E+06, 0.276947E+06, 0.273630E+06, 0.270356E+06, 0.267121E+06, 0.263923E+06, 0.260758E+06,
 0.257626E+06, 0.254522E+06, 0.251446E+06, 0.248396E+06, 0.245370E+06, 0.242367E+06, 0.239386E+06,
 0.236426E+06, 0.233486E+06, 0.230564E+06, 0.227660E+06, 0.224773E+06, 0.221902E+06, 0.219048E+06,
 0.216208E+06, 0.213383E+06, 0.210571E+06, 0.207773E+06, 0.204988E+06, 0.202216E+06, 0.199456E+06,
 0.196707E+06, 0.193969E+06, 0.191243E+06, 0.188527E+06, 0.185821E+06, 0.180439E+06, 0.175095E+06,
 0.169786E+06, 0.164510E+06, 0.150659E+06, 0.139562E+06, 0.128579E+06, 0.117700E+06, 0.106916E+06,
 0.962224E+05, 0.856211E+05, 0.751263E+05, 0.751263E+05, 0.751263E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.400183E+07,    ! Pressure (Pa), Sat. Temp. =    77.923
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.787041E+03, 0.818709E+03,
 0.843624E+03, 0.864720E+03, 0.883296E+03, 0.900058E+03, 0.915437E+03, 0.929722E+03, 0.943112E+03,
 0.955755E+03, 0.967762E+03, 0.979220E+03, 0.990199E+03, 0.100075E+04, 0.101093E+04, 0.102077E+04,
 0.103029E+04, 0.103954E+04, 0.105047E+04, 0.106104E+04, 0.107131E+04, 0.108130E+04, 0.109103E+04,
 0.110051E+04, 0.110978E+04, 0.111885E+04, 0.112772E+04, 0.113642E+04, 0.114495E+04, 0.115332E+04,
 0.116156E+04, 0.116965E+04, 0.117762E+04, 0.118546E+04, 0.119319E+04, 0.120081E+04, 0.120833E+04,
 0.121575E+04, 0.122308E+04, 0.123033E+04, 0.123748E+04, 0.124456E+04, 0.125156E+04, 0.125849E+04,
 0.126535E+04, 0.127215E+04, 0.127888E+04, 0.128555E+04, 0.129216E+04, 0.130522E+04, 0.131808E+04,
 0.133075E+04, 0.134325E+04, 0.137566E+04, 0.140128E+04, 0.142638E+04, 0.145100E+04, 0.147521E+04,
 0.149902E+04, 0.152244E+04, 0.154547E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.400183E+07,    ! Pressure (Pa), Sat. Temp. =    77.923
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.354073E+04, 0.292699E+04,
 0.260993E+04, 0.240926E+04, 0.226793E+04, 0.216154E+04, 0.207773E+04, 0.200947E+04, 0.195247E+04,
 0.190391E+04, 0.186187E+04, 0.182498E+04, 0.179226E+04, 0.176296E+04, 0.173651E+04, 0.171246E+04,
 0.169046E+04, 0.167022E+04, 0.164763E+04, 0.162697E+04, 0.160797E+04, 0.159041E+04, 0.157412E+04,
 0.155893E+04, 0.154473E+04, 0.153140E+04, 0.151886E+04, 0.150703E+04, 0.149583E+04, 0.148522E+04,
 0.147514E+04, 0.146554E+04, 0.145639E+04, 0.144765E+04, 0.143928E+04, 0.143127E+04, 0.142358E+04,
 0.141620E+04, 0.140910E+04, 0.140226E+04, 0.139567E+04, 0.138932E+04, 0.138319E+04, 0.137726E+04,
 0.137152E+04, 0.136598E+04, 0.136060E+04, 0.135540E+04, 0.135035E+04, 0.134070E+04, 0.133160E+04,
 0.132300E+04, 0.131486E+04, 0.129528E+04, 0.128125E+04, 0.126863E+04, 0.125716E+04, 0.124649E+04,
 0.123605E+04, 0.122482E+04, 0.121090E+04, 0.121090E+04, 0.121090E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.400183E+07,    ! Pressure (Pa), Sat. Temp. =    77.923
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.151722E+04, 0.150225E+04,
 0.148927E+04, 0.147742E+04, 0.146632E+04, 0.145574E+04, 0.144557E+04, 0.143572E+04, 0.142612E+04,
 0.141672E+04, 0.140751E+04, 0.139844E+04, 0.138950E+04, 0.138067E+04, 0.137193E+04, 0.136327E+04,
 0.135469E+04, 0.134617E+04, 0.133588E+04, 0.132565E+04, 0.131548E+04, 0.130537E+04, 0.129529E+04,
 0.128526E+04, 0.127525E+04, 0.126527E+04, 0.125531E+04, 0.124536E+04, 0.123542E+04, 0.122549E+04,
 0.121556E+04, 0.120563E+04, 0.119570E+04, 0.118576E+04, 0.117581E+04, 0.116584E+04, 0.115587E+04,
 0.114587E+04, 0.113586E+04, 0.112583E+04, 0.111577E+04, 0.110568E+04, 0.109557E+04, 0.108543E+04,
 0.107525E+04, 0.106504E+04, 0.105480E+04, 0.104452E+04, 0.103419E+04, 0.101343E+04, 0.992481E+03,
 0.971341E+03, 0.949996E+03, 0.892239E+03, 0.844034E+03, 0.794471E+03, 0.743389E+03, 0.690619E+03,
 0.635987E+03, 0.579334E+03, 0.520543E+03, 0.520543E+03, 0.520543E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.400183E+07,    ! Pressure (Pa), Sat. Temp. =    77.923
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.618939E-04, 0.667236E-04,
 0.708236E-04, 0.745220E-04, 0.779656E-04, 0.812346E-04, 0.843785E-04, 0.874303E-04, 0.904133E-04,
 0.933448E-04, 0.962380E-04, 0.991034E-04, 0.101949E-03, 0.104783E-03, 0.107610E-03, 0.110436E-03,
 0.113265E-03, 0.116101E-03, 0.119570E-03, 0.123060E-03, 0.126577E-03, 0.130127E-03, 0.133713E-03,
 0.137340E-03, 0.141013E-03, 0.144736E-03, 0.148512E-03, 0.152347E-03, 0.156243E-03, 0.160206E-03,
 0.164238E-03, 0.168345E-03, 0.172531E-03, 0.176800E-03, 0.181157E-03, 0.185606E-03, 0.190152E-03,
 0.194800E-03, 0.199557E-03, 0.204426E-03, 0.209414E-03, 0.214526E-03, 0.219770E-03, 0.225152E-03,
 0.230678E-03, 0.236356E-03, 0.242194E-03, 0.248201E-03, 0.254384E-03, 0.267318E-03, 0.281078E-03,
 0.295756E-03, 0.311457E-03, 0.359049E-03, 0.405667E-03, 0.461918E-03, 0.531228E-03, 0.618847E-03,
 0.733274E-03, 0.889305E-03, 0.111540E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.400183E+07,    ! Pressure (Pa), Sat. Temp. =    77.923
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.589473E-01, 0.598769E-01,
 0.610617E-01, 0.622862E-01, 0.634975E-01, 0.646813E-01, 0.658347E-01, 0.669584E-01, 0.680546E-01,
 0.691257E-01, 0.701742E-01, 0.712021E-01, 0.722115E-01, 0.732041E-01, 0.741815E-01, 0.751451E-01,
 0.760961E-01, 0.770356E-01, 0.781656E-01, 0.792817E-01, 0.803854E-01, 0.814778E-01, 0.825602E-01,
 0.836335E-01, 0.846987E-01, 0.857566E-01, 0.868080E-01, 0.878536E-01, 0.888940E-01, 0.899299E-01,
 0.909617E-01, 0.919901E-01, 0.930154E-01, 0.940381E-01, 0.950587E-01, 0.960776E-01, 0.970951E-01,
 0.981115E-01, 0.991273E-01, 0.100143E+00, 0.101158E+00, 0.102173E+00, 0.103189E+00, 0.104206E+00,
 0.105223E+00, 0.106242E+00, 0.107262E+00, 0.108284E+00, 0.109308E+00, 0.111362E+00, 0.113426E+00,
 0.115501E+00, 0.117588E+00, 0.123200E+00, 0.127843E+00, 0.132578E+00, 0.137415E+00, 0.142367E+00,
 0.147443E+00, 0.152655E+00, 0.158015E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.387392E+07,    ! Pressure (Pa), Sat. Temp. =    76.280
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.330625E+06,
 0.325806E+06, 0.321526E+06, 0.317580E+06, 0.313867E+06, 0.310328E+06, 0.306926E+06, 0.303636E+06,
 0.300439E+06, 0.297322E+06, 0.294272E+06, 0.291283E+06, 0.288347E+06, 0.285459E+06, 0.282614E+06,
 0.279808E+06, 0.277038E+06, 0.273709E+06, 0.270425E+06, 0.267181E+06, 0.263975E+06, 0.260803E+06,
 0.257664E+06, 0.254554E+06, 0.251473E+06, 0.248418E+06, 0.245387E+06, 0.242380E+06, 0.239395E+06,
 0.236431E+06, 0.233487E+06, 0.230562E+06, 0.227655E+06, 0.224766E+06, 0.221892E+06, 0.219035E+06,
 0.216193E+06, 0.213366E+06, 0.210552E+06, 0.207753E+06, 0.204966E+06, 0.202192E+06, 0.199429E+06,
 0.196679E+06, 0.193940E+06, 0.191212E+06, 0.188495E+06, 0.185788E+06, 0.180404E+06, 0.175057E+06,
 0.169746E+06, 0.164469E+06, 0.150614E+06, 0.139514E+06, 0.128529E+06, 0.117648E+06, 0.106862E+06,
 0.961669E+05, 0.855643E+05, 0.750683E+05, 0.750683E+05, 0.750683E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.387392E+07,    ! Pressure (Pa), Sat. Temp. =    76.280
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.807906E+03,
 0.835669E+03, 0.858391E+03, 0.878030E+03, 0.895546E+03, 0.911491E+03, 0.926216E+03, 0.939960E+03,
 0.952893E+03, 0.965144E+03, 0.976809E+03, 0.987965E+03, 0.998675E+03, 0.100899E+04, 0.101894E+04,
 0.102858E+04, 0.103793E+04, 0.104895E+04, 0.105963E+04, 0.106998E+04, 0.108004E+04, 0.108984E+04,
 0.109939E+04, 0.110871E+04, 0.111783E+04, 0.112675E+04, 0.113549E+04, 0.114406E+04, 0.115248E+04,
 0.116074E+04, 0.116887E+04, 0.117687E+04, 0.118474E+04, 0.119250E+04, 0.120015E+04, 0.120769E+04,
 0.121513E+04, 0.122248E+04, 0.122975E+04, 0.123692E+04, 0.124402E+04, 0.125104E+04, 0.125798E+04,
 0.126486E+04, 0.127167E+04, 0.127841E+04, 0.128510E+04, 0.129172E+04, 0.130481E+04, 0.131769E+04,
 0.133038E+04, 0.134289E+04, 0.137536E+04, 0.140101E+04, 0.142612E+04, 0.145077E+04, 0.147500E+04,
 0.149883E+04, 0.152227E+04, 0.154531E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.387392E+07,    ! Pressure (Pa), Sat. Temp. =    76.280
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.317431E+04,
 0.274015E+04, 0.249079E+04, 0.232422E+04, 0.220295E+04, 0.210958E+04, 0.203479E+04, 0.197312E+04,
 0.192108E+04, 0.187639E+04, 0.183743E+04, 0.180306E+04, 0.177241E+04, 0.174486E+04, 0.171988E+04,
 0.169710E+04, 0.167620E+04, 0.165293E+04, 0.163170E+04, 0.161221E+04, 0.159424E+04, 0.157758E+04,
 0.156209E+04, 0.154761E+04, 0.153404E+04, 0.152129E+04, 0.150927E+04, 0.149790E+04, 0.148714E+04,
 0.147692E+04, 0.146720E+04, 0.145794E+04, 0.144909E+04, 0.144064E+04, 0.143254E+04, 0.142477E+04,
 0.141732E+04, 0.141015E+04, 0.140326E+04, 0.139661E+04, 0.139021E+04, 0.138403E+04, 0.137805E+04,
 0.137228E+04, 0.136669E+04, 0.136128E+04, 0.135604E+04, 0.135096E+04, 0.134126E+04, 0.133210E+04,
 0.132346E+04, 0.131529E+04, 0.129562E+04, 0.128154E+04, 0.126887E+04, 0.125737E+04, 0.124668E+04,
 0.123622E+04, 0.122497E+04, 0.121104E+04, 0.121104E+04, 0.121104E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.387392E+07,    ! Pressure (Pa), Sat. Temp. =    76.280
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.150571E+04,
 0.149189E+04, 0.147955E+04, 0.146812E+04, 0.145732E+04, 0.144697E+04, 0.143698E+04, 0.142727E+04,
 0.141779E+04, 0.140849E+04, 0.139936E+04, 0.139036E+04, 0.138148E+04, 0.137270E+04, 0.136400E+04,
 0.135539E+04, 0.134684E+04, 0.133650E+04, 0.132624E+04, 0.131605E+04, 0.130591E+04, 0.129581E+04,
 0.128575E+04, 0.127573E+04, 0.126573E+04, 0.125575E+04, 0.124579E+04, 0.123583E+04, 0.122589E+04,
 0.121595E+04, 0.120601E+04, 0.119606E+04, 0.118611E+04, 0.117615E+04, 0.116618E+04, 0.115620E+04,
 0.114619E+04, 0.113617E+04, 0.112613E+04, 0.111606E+04, 0.110597E+04, 0.109585E+04, 0.108570E+04,
 0.107552E+04, 0.106531E+04, 0.105506E+04, 0.104477E+04, 0.103445E+04, 0.101367E+04, 0.992716E+03,
 0.971569E+03, 0.950216E+03, 0.892443E+03, 0.844225E+03, 0.794652E+03, 0.743562E+03, 0.690783E+03,
 0.636143E+03, 0.579483E+03, 0.520685E+03, 0.520685E+03, 0.520685E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.387392E+07,    ! Pressure (Pa), Sat. Temp. =    76.280
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.650026E-04,
 0.694578E-04, 0.733643E-04, 0.769469E-04, 0.803162E-04, 0.835363E-04, 0.866483E-04, 0.896802E-04,
 0.926522E-04, 0.955797E-04, 0.984744E-04, 0.101346E-03, 0.104202E-03, 0.107049E-03, 0.109892E-03,
 0.112737E-03, 0.115587E-03, 0.119070E-03, 0.122574E-03, 0.126103E-03, 0.129664E-03, 0.133259E-03,
 0.136896E-03, 0.140576E-03, 0.144306E-03, 0.148089E-03, 0.151929E-03, 0.155830E-03, 0.159797E-03,
 0.163833E-03, 0.167944E-03, 0.172133E-03, 0.176404E-03, 0.180763E-03, 0.185214E-03, 0.189762E-03,
 0.194411E-03, 0.199168E-03, 0.204038E-03, 0.209026E-03, 0.214138E-03, 0.219381E-03, 0.224762E-03,
 0.230287E-03, 0.235964E-03, 0.241800E-03, 0.247804E-03, 0.253985E-03, 0.266913E-03, 0.280666E-03,
 0.295335E-03, 0.311026E-03, 0.358583E-03, 0.405159E-03, 0.461354E-03, 0.530588E-03, 0.618100E-03,
 0.732369E-03, 0.888153E-03, 0.111383E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.387392E+07,    ! Pressure (Pa), Sat. Temp. =    76.280
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.595913E-01,
 0.607026E-01, 0.619265E-01, 0.631542E-01, 0.643579E-01, 0.655307E-01, 0.666725E-01, 0.677850E-01,
 0.688708E-01, 0.699324E-01, 0.709723E-01, 0.719924E-01, 0.729948E-01, 0.739812E-01, 0.749529E-01,
 0.759115E-01, 0.768580E-01, 0.779958E-01, 0.791190E-01, 0.802291E-01, 0.813276E-01, 0.824155E-01,
 0.834940E-01, 0.845640E-01, 0.856264E-01, 0.866820E-01, 0.877315E-01, 0.887756E-01, 0.898149E-01,
 0.908500E-01, 0.918815E-01, 0.929097E-01, 0.939353E-01, 0.949585E-01, 0.959798E-01, 0.969997E-01,
 0.980184E-01, 0.990364E-01, 0.100054E+00, 0.101071E+00, 0.102088E+00, 0.103106E+00, 0.104124E+00,
 0.105144E+00, 0.106164E+00, 0.107186E+00, 0.108209E+00, 0.109234E+00, 0.111291E+00, 0.113357E+00,
 0.115435E+00, 0.117525E+00, 0.123142E+00, 0.127788E+00, 0.132526E+00, 0.137367E+00, 0.142321E+00,
 0.147400E+00, 0.152614E+00, 0.157976E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.374896E+07,    ! Pressure (Pa), Sat. Temp. =    74.638
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.326654E+06, 0.322162E+06, 0.318085E+06, 0.314283E+06, 0.310679E+06, 0.307227E+06, 0.303897E+06,
 0.300667E+06, 0.297523E+06, 0.294450E+06, 0.291442E+06, 0.288489E+06, 0.285586E+06, 0.282727E+06,
 0.279910E+06, 0.277129E+06, 0.273789E+06, 0.270495E+06, 0.267242E+06, 0.264028E+06, 0.260849E+06,
 0.257703E+06, 0.254587E+06, 0.251500E+06, 0.248440E+06, 0.245405E+06, 0.242393E+06, 0.239405E+06,
 0.236437E+06, 0.233489E+06, 0.230561E+06, 0.227651E+06, 0.224759E+06, 0.221883E+06, 0.219023E+06,
 0.216179E+06, 0.213350E+06, 0.210534E+06, 0.207732E+06, 0.204944E+06, 0.202168E+06, 0.199404E+06,
 0.196652E+06, 0.193912E+06, 0.191183E+06, 0.188464E+06, 0.185756E+06, 0.180369E+06, 0.175021E+06,
 0.169708E+06, 0.164429E+06, 0.150570E+06, 0.139467E+06, 0.128480E+06, 0.117597E+06, 0.106809E+06,
 0.961128E+05, 0.855088E+05, 0.750116E+05, 0.750116E+05, 0.750116E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.374896E+07,    ! Pressure (Pa), Sat. Temp. =    74.638
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.826833E+03, 0.851605E+03, 0.872500E+03, 0.890873E+03, 0.907442E+03, 0.922644E+03, 0.936766E+03,
 0.950006E+03, 0.962511E+03, 0.974391E+03, 0.985732E+03, 0.996600E+03, 0.100705E+04, 0.101713E+04,
 0.102688E+04, 0.103632E+04, 0.104746E+04, 0.105822E+04, 0.106866E+04, 0.107880E+04, 0.108866E+04,
 0.109828E+04, 0.110766E+04, 0.111682E+04, 0.112579E+04, 0.113458E+04, 0.114319E+04, 0.115164E+04,
 0.115995E+04, 0.116811E+04, 0.117613E+04, 0.118404E+04, 0.119182E+04, 0.119949E+04, 0.120706E+04,
 0.121453E+04, 0.122190E+04, 0.122918E+04, 0.123637E+04, 0.124349E+04, 0.125052E+04, 0.125748E+04,
 0.126438E+04, 0.127120E+04, 0.127796E+04, 0.128466E+04, 0.129129E+04, 0.130440E+04, 0.131730E+04,
 0.133001E+04, 0.134255E+04, 0.137505E+04, 0.140073E+04, 0.142587E+04, 0.145055E+04, 0.147479E+04,
 0.149864E+04, 0.152210E+04, 0.154516E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.374896E+07,    ! Pressure (Pa), Sat. Temp. =    74.638
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.290985E+04, 0.258872E+04, 0.238873E+04, 0.224898E+04, 0.214423E+04, 0.206190E+04, 0.199495E+04,
 0.193908E+04, 0.189149E+04, 0.185029E+04, 0.181415E+04, 0.178209E+04, 0.175336E+04, 0.172743E+04,
 0.170384E+04, 0.168225E+04, 0.165827E+04, 0.163645E+04, 0.161647E+04, 0.159807E+04, 0.158105E+04,
 0.156524E+04, 0.155048E+04, 0.153668E+04, 0.152371E+04, 0.151149E+04, 0.149996E+04, 0.148904E+04,
 0.147869E+04, 0.146884E+04, 0.145947E+04, 0.145052E+04, 0.144198E+04, 0.143379E+04, 0.142595E+04,
 0.141843E+04, 0.141120E+04, 0.140424E+04, 0.139754E+04, 0.139108E+04, 0.138485E+04, 0.137884E+04,
 0.137302E+04, 0.136740E+04, 0.136195E+04, 0.135668E+04, 0.135157E+04, 0.134180E+04, 0.133260E+04,
 0.132392E+04, 0.131571E+04, 0.129595E+04, 0.128182E+04, 0.126911E+04, 0.125758E+04, 0.124686E+04,
 0.123638E+04, 0.122512E+04, 0.121117E+04, 0.121117E+04, 0.121117E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.374896E+07,    ! Pressure (Pa), Sat. Temp. =    74.638
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.149476E+04, 0.148181E+04, 0.147001E+04, 0.145894E+04, 0.144841E+04, 0.143827E+04, 0.142844E+04,
 0.141886E+04, 0.140948E+04, 0.140028E+04, 0.139122E+04, 0.138229E+04, 0.137346E+04, 0.136473E+04,
 0.135607E+04, 0.134749E+04, 0.133712E+04, 0.132683E+04, 0.131661E+04, 0.130644E+04, 0.129632E+04,
 0.128624E+04, 0.127620E+04, 0.126618E+04, 0.125618E+04, 0.124621E+04, 0.123624E+04, 0.122628E+04,
 0.121633E+04, 0.120638E+04, 0.119642E+04, 0.118646E+04, 0.117649E+04, 0.116651E+04, 0.115652E+04,
 0.114651E+04, 0.113648E+04, 0.112643E+04, 0.111636E+04, 0.110626E+04, 0.109613E+04, 0.108598E+04,
 0.107579E+04, 0.106557E+04, 0.105532E+04, 0.104503E+04, 0.103469E+04, 0.101391E+04, 0.992946E+03,
 0.971792E+03, 0.950431E+03, 0.892642E+03, 0.844413E+03, 0.794830E+03, 0.743730E+03, 0.690943E+03,
 0.636296E+03, 0.579628E+03, 0.520824E+03, 0.520824E+03, 0.520824E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.374896E+07,    ! Pressure (Pa), Sat. Temp. =    74.638
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.679779E-04, 0.721473E-04, 0.758945E-04, 0.793781E-04, 0.826828E-04, 0.858603E-04, 0.889446E-04,
 0.919597E-04, 0.949232E-04, 0.978486E-04, 0.100746E-03, 0.103625E-03, 0.106492E-03, 0.109354E-03,
 0.112214E-03, 0.115079E-03, 0.118578E-03, 0.122095E-03, 0.125637E-03, 0.129208E-03, 0.132814E-03,
 0.136458E-03, 0.140147E-03, 0.143884E-03, 0.147673E-03, 0.151518E-03, 0.155425E-03, 0.159396E-03,
 0.163436E-03, 0.167550E-03, 0.171742E-03, 0.176016E-03, 0.180377E-03, 0.184830E-03, 0.189379E-03,
 0.194030E-03, 0.198787E-03, 0.203657E-03, 0.208646E-03, 0.213758E-03, 0.219001E-03, 0.224380E-03,
 0.229904E-03, 0.235580E-03, 0.241414E-03, 0.247417E-03, 0.253595E-03, 0.266517E-03, 0.280263E-03,
 0.294924E-03, 0.310605E-03, 0.358127E-03, 0.404663E-03, 0.460804E-03, 0.529964E-03, 0.617370E-03,
 0.731485E-03, 0.887029E-03, 0.111230E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.374896E+07,    ! Pressure (Pa), Sat. Temp. =    74.638
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.603715E-01, 0.615724E-01, 0.628113E-01, 0.640338E-01, 0.652263E-01, 0.663864E-01, 0.675157E-01,
 0.686166E-01, 0.696917E-01, 0.707437E-01, 0.717749E-01, 0.727873E-01, 0.737827E-01, 0.747627E-01,
 0.757289E-01, 0.766824E-01, 0.778280E-01, 0.789584E-01, 0.800751E-01, 0.811795E-01, 0.822730E-01,
 0.833566E-01, 0.844314E-01, 0.854982E-01, 0.865580E-01, 0.876114E-01, 0.886592E-01, 0.897020E-01,
 0.907403E-01, 0.917748E-01, 0.928060E-01, 0.938343E-01, 0.948601E-01, 0.958839E-01, 0.969062E-01,
 0.979271E-01, 0.989472E-01, 0.999667E-01, 0.100986E+00, 0.102005E+00, 0.103025E+00, 0.104045E+00,
 0.105066E+00, 0.106088E+00, 0.107111E+00, 0.108136E+00, 0.109162E+00, 0.111221E+00, 0.113290E+00,
 0.115370E+00, 0.117462E+00, 0.123084E+00, 0.127735E+00, 0.132476E+00, 0.137320E+00, 0.142277E+00,
 0.147358E+00, 0.152575E+00, 0.157938E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.362696E+07,    ! Pressure (Pa), Sat. Temp. =    72.995
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.322857E+06, 0.318624E+06, 0.314719E+06, 0.311042E+06, 0.307536E+06, 0.304163E+06,
 0.300900E+06, 0.297726E+06, 0.294631E+06, 0.291602E+06, 0.288631E+06, 0.285713E+06, 0.282841E+06,
 0.280012E+06, 0.277221E+06, 0.273869E+06, 0.270564E+06, 0.267303E+06, 0.264080E+06, 0.260894E+06,
 0.257742E+06, 0.254620E+06, 0.251527E+06, 0.248462E+06, 0.245423E+06, 0.242407E+06, 0.239414E+06,
 0.236443E+06, 0.233492E+06, 0.230561E+06, 0.227648E+06, 0.224753E+06, 0.221874E+06, 0.219012E+06,
 0.216166E+06, 0.213334E+06, 0.210517E+06, 0.207713E+06, 0.204923E+06, 0.202145E+06, 0.199380E+06,
 0.196626E+06, 0.193885E+06, 0.191154E+06, 0.188434E+06, 0.185725E+06, 0.180336E+06, 0.174985E+06,
 0.169670E+06, 0.164390E+06, 0.150527E+06, 0.139421E+06, 0.128432E+06, 0.117547E+06, 0.106758E+06,
 0.960599E+05, 0.854546E+05, 0.749562E+05, 0.749562E+05, 0.749562E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.362696E+07,    ! Pressure (Pa), Sat. Temp. =    72.995
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.844248E+03, 0.866660E+03, 0.886016E+03, 0.903280E+03, 0.919002E+03, 0.933528E+03,
 0.947093E+03, 0.959865E+03, 0.971968E+03, 0.983499E+03, 0.994531E+03, 0.100513E+04, 0.101533E+04,
 0.102519E+04, 0.103473E+04, 0.104597E+04, 0.105684E+04, 0.106736E+04, 0.107757E+04, 0.108750E+04,
 0.109718E+04, 0.110662E+04, 0.111584E+04, 0.112485E+04, 0.113368E+04, 0.114233E+04, 0.115082E+04,
 0.115916E+04, 0.116735E+04, 0.117541E+04, 0.118334E+04, 0.119115E+04, 0.119885E+04, 0.120644E+04,
 0.121393E+04, 0.122132E+04, 0.122862E+04, 0.123583E+04, 0.124297E+04, 0.125002E+04, 0.125700E+04,
 0.126390E+04, 0.127074E+04, 0.127751E+04, 0.128422E+04, 0.129087E+04, 0.130401E+04, 0.131693E+04,
 0.132966E+04, 0.134221E+04, 0.137476E+04, 0.140046E+04, 0.142563E+04, 0.145033E+04, 0.147459E+04,
 0.149846E+04, 0.152193E+04, 0.154500E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.362696E+07,    ! Pressure (Pa), Sat. Temp. =    72.995
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.270969E+04, 0.246377E+04, 0.230057E+04, 0.218211E+04, 0.209102E+04, 0.201809E+04,
 0.195795E+04, 0.190719E+04, 0.186358E+04, 0.182555E+04, 0.179198E+04, 0.176203E+04, 0.173508E+04,
 0.171065E+04, 0.168836E+04, 0.166365E+04, 0.164123E+04, 0.162074E+04, 0.160191E+04, 0.158452E+04,
 0.156838E+04, 0.155335E+04, 0.153929E+04, 0.152611E+04, 0.151370E+04, 0.150200E+04, 0.149093E+04,
 0.148044E+04, 0.147047E+04, 0.146099E+04, 0.145194E+04, 0.144330E+04, 0.143503E+04, 0.142711E+04,
 0.141952E+04, 0.141222E+04, 0.140521E+04, 0.139845E+04, 0.139195E+04, 0.138567E+04, 0.137961E+04,
 0.137375E+04, 0.136809E+04, 0.136261E+04, 0.135731E+04, 0.135216E+04, 0.134234E+04, 0.133309E+04,
 0.132437E+04, 0.131612E+04, 0.129628E+04, 0.128209E+04, 0.126935E+04, 0.125778E+04, 0.124704E+04,
 0.123654E+04, 0.122526E+04, 0.121130E+04, 0.121130E+04, 0.121130E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.362696E+07,    ! Pressure (Pa), Sat. Temp. =    72.995
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.148423E+04, 0.147198E+04, 0.146062E+04, 0.144987E+04, 0.143957E+04, 0.142961E+04,
 0.141993E+04, 0.141047E+04, 0.140120E+04, 0.139208E+04, 0.138309E+04, 0.137422E+04, 0.136544E+04,
 0.135675E+04, 0.134814E+04, 0.133773E+04, 0.132741E+04, 0.131716E+04, 0.130697E+04, 0.129683E+04,
 0.128673E+04, 0.127666E+04, 0.126663E+04, 0.125661E+04, 0.124662E+04, 0.123664E+04, 0.122667E+04,
 0.121670E+04, 0.120674E+04, 0.119677E+04, 0.118680E+04, 0.117682E+04, 0.116684E+04, 0.115683E+04,
 0.114682E+04, 0.113678E+04, 0.112672E+04, 0.111664E+04, 0.110654E+04, 0.109641E+04, 0.108625E+04,
 0.107605E+04, 0.106583E+04, 0.105557E+04, 0.104527E+04, 0.103494E+04, 0.101414E+04, 0.993171E+03,
 0.972009E+03, 0.950642E+03, 0.892836E+03, 0.844597E+03, 0.795004E+03, 0.743895E+03, 0.691100E+03,
 0.636445E+03, 0.579771E+03, 0.520960E+03, 0.520960E+03, 0.520960E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.362696E+07,    ! Pressure (Pa), Sat. Temp. =    72.995
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.708557E-04, 0.748020E-04, 0.784173E-04, 0.818166E-04, 0.850658E-04, 0.882065E-04,
 0.912674E-04, 0.942688E-04, 0.972262E-04, 0.100151E-03, 0.103054E-03, 0.105942E-03, 0.108822E-03,
 0.111699E-03, 0.114578E-03, 0.118093E-03, 0.121624E-03, 0.125178E-03, 0.128760E-03, 0.132375E-03,
 0.136029E-03, 0.139725E-03, 0.143469E-03, 0.147264E-03, 0.151116E-03, 0.155027E-03, 0.159003E-03,
 0.163047E-03, 0.167165E-03, 0.171360E-03, 0.175636E-03, 0.180000E-03, 0.184454E-03, 0.189005E-03,
 0.193657E-03, 0.198415E-03, 0.203286E-03, 0.208274E-03, 0.213386E-03, 0.218628E-03, 0.224007E-03,
 0.229530E-03, 0.235204E-03, 0.241037E-03, 0.247038E-03, 0.253214E-03, 0.266131E-03, 0.279870E-03,
 0.294523E-03, 0.310194E-03, 0.357681E-03, 0.404179E-03, 0.460267E-03, 0.529354E-03, 0.616659E-03,
 0.730623E-03, 0.885933E-03, 0.111080E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.362696E+07,    ! Pressure (Pa), Sat. Temp. =    72.995
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.612304E-01, 0.624705E-01, 0.637097E-01, 0.649215E-01, 0.661004E-01, 0.672469E-01,
 0.683632E-01, 0.694523E-01, 0.705167E-01, 0.715591E-01, 0.725816E-01, 0.735862E-01, 0.745746E-01,
 0.755484E-01, 0.765090E-01, 0.776625E-01, 0.788000E-01, 0.799232E-01, 0.810337E-01, 0.821327E-01,
 0.832215E-01, 0.843010E-01, 0.853723E-01, 0.864362E-01, 0.874935E-01, 0.885449E-01, 0.895911E-01,
 0.906327E-01, 0.916702E-01, 0.927042E-01, 0.937352E-01, 0.947636E-01, 0.957899E-01, 0.968145E-01,
 0.978377E-01, 0.988598E-01, 0.998813E-01, 0.100902E+00, 0.101923E+00, 0.102945E+00, 0.103967E+00,
 0.104989E+00, 0.106013E+00, 0.107037E+00, 0.108064E+00, 0.109092E+00, 0.111154E+00, 0.113225E+00,
 0.115307E+00, 0.117401E+00, 0.123029E+00, 0.127683E+00, 0.132427E+00, 0.137274E+00, 0.142233E+00,
 0.147317E+00, 0.152536E+00, 0.157901E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.350792E+07,    ! Pressure (Pa), Sat. Temp. =    71.353
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.319201E+06, 0.315178E+06, 0.311420E+06, 0.307854E+06, 0.304436E+06,
 0.301136E+06, 0.297933E+06, 0.294813E+06, 0.291763E+06, 0.288775E+06, 0.285841E+06, 0.282956E+06,
 0.280114E+06, 0.277312E+06, 0.273949E+06, 0.270635E+06, 0.267364E+06, 0.264133E+06, 0.260940E+06,
 0.257781E+06, 0.254653E+06, 0.251555E+06, 0.248485E+06, 0.245441E+06, 0.242421E+06, 0.239424E+06,
 0.236449E+06, 0.233495E+06, 0.230560E+06, 0.227645E+06, 0.224747E+06, 0.221866E+06, 0.219002E+06,
 0.216153E+06, 0.213319E+06, 0.210500E+06, 0.207694E+06, 0.204902E+06, 0.202123E+06, 0.199356E+06,
 0.196601E+06, 0.193858E+06, 0.191126E+06, 0.188405E+06, 0.185694E+06, 0.180303E+06, 0.174950E+06,
 0.169634E+06, 0.164351E+06, 0.150485E+06, 0.139377E+06, 0.128385E+06, 0.117499E+06, 0.106708E+06,
 0.960084E+05, 0.854018E+05, 0.749022E+05, 0.749022E+05, 0.749022E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.350792E+07,    ! Pressure (Pa), Sat. Temp. =    71.353
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.860444E+03, 0.880948E+03, 0.898992E+03, 0.915283E+03, 0.930244E+03,
 0.944153E+03, 0.957204E+03, 0.969540E+03, 0.981267E+03, 0.992467E+03, 0.100321E+04, 0.101354E+04,
 0.102351E+04, 0.103316E+04, 0.104451E+04, 0.105546E+04, 0.106607E+04, 0.107636E+04, 0.108636E+04,
 0.109610E+04, 0.110559E+04, 0.111486E+04, 0.112393E+04, 0.113280E+04, 0.114149E+04, 0.115002E+04,
 0.115839E+04, 0.116661E+04, 0.117470E+04, 0.118266E+04, 0.119050E+04, 0.119822E+04, 0.120583E+04,
 0.121334E+04, 0.122075E+04, 0.122807E+04, 0.123531E+04, 0.124246E+04, 0.124952E+04, 0.125652E+04,
 0.126344E+04, 0.127029E+04, 0.127708E+04, 0.128380E+04, 0.129046E+04, 0.130362E+04, 0.131656E+04,
 0.132931E+04, 0.134188E+04, 0.137447E+04, 0.140020E+04, 0.142540E+04, 0.145011E+04, 0.147440E+04,
 0.149828E+04, 0.152177E+04, 0.154486E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.350792E+07,    ! Pressure (Pa), Sat. Temp. =    71.353
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.255271E+04, 0.235903E+04, 0.222381E+04, 0.212242E+04, 0.204268E+04,
 0.197777E+04, 0.192355E+04, 0.187732E+04, 0.183727E+04, 0.180209E+04, 0.177086E+04, 0.174285E+04,
 0.171755E+04, 0.169452E+04, 0.166907E+04, 0.164602E+04, 0.162501E+04, 0.160574E+04, 0.158797E+04,
 0.157151E+04, 0.155620E+04, 0.154190E+04, 0.152849E+04, 0.151590E+04, 0.150402E+04, 0.149280E+04,
 0.148217E+04, 0.147208E+04, 0.146248E+04, 0.145334E+04, 0.144461E+04, 0.143626E+04, 0.142826E+04,
 0.142060E+04, 0.141324E+04, 0.140616E+04, 0.139935E+04, 0.139280E+04, 0.138647E+04, 0.138037E+04,
 0.137447E+04, 0.136877E+04, 0.136326E+04, 0.135792E+04, 0.135275E+04, 0.134287E+04, 0.133358E+04,
 0.132481E+04, 0.131652E+04, 0.129660E+04, 0.128237E+04, 0.126958E+04, 0.125798E+04, 0.124722E+04,
 0.123670E+04, 0.122540E+04, 0.121143E+04, 0.121143E+04, 0.121143E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.350792E+07,    ! Pressure (Pa), Sat. Temp. =    71.353
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.147405E+04, 0.146235E+04, 0.145136E+04, 0.144089E+04, 0.143080E+04,
 0.142101E+04, 0.141146E+04, 0.140211E+04, 0.139293E+04, 0.138389E+04, 0.137497E+04, 0.136615E+04,
 0.135743E+04, 0.134878E+04, 0.133834E+04, 0.132799E+04, 0.131770E+04, 0.130749E+04, 0.129732E+04,
 0.128720E+04, 0.127712E+04, 0.126706E+04, 0.125703E+04, 0.124703E+04, 0.123703E+04, 0.122705E+04,
 0.121707E+04, 0.120709E+04, 0.119712E+04, 0.118714E+04, 0.117715E+04, 0.116715E+04, 0.115714E+04,
 0.114712E+04, 0.113707E+04, 0.112701E+04, 0.111692E+04, 0.110681E+04, 0.109667E+04, 0.108651E+04,
 0.107631E+04, 0.106608E+04, 0.105582E+04, 0.104551E+04, 0.103517E+04, 0.101437E+04, 0.993392E+03,
 0.972222E+03, 0.950848E+03, 0.893027E+03, 0.844776E+03, 0.795173E+03, 0.744056E+03, 0.691253E+03,
 0.636591E+03, 0.579910E+03, 0.521092E+03, 0.521092E+03, 0.521092E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.350792E+07,    ! Pressure (Pa), Sat. Temp. =    71.353
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.736605E-04, 0.774299E-04, 0.809358E-04, 0.842637E-04, 0.874654E-04,
 0.905750E-04, 0.936165E-04, 0.966073E-04, 0.995611E-04, 0.102488E-03, 0.105398E-03, 0.108296E-03,
 0.111190E-03, 0.114084E-03, 0.117615E-03, 0.121160E-03, 0.124726E-03, 0.128319E-03, 0.131945E-03,
 0.135607E-03, 0.139311E-03, 0.143062E-03, 0.146864E-03, 0.150721E-03, 0.154637E-03, 0.158618E-03,
 0.162666E-03, 0.166787E-03, 0.170985E-03, 0.175265E-03, 0.179630E-03, 0.184086E-03, 0.188639E-03,
 0.193292E-03, 0.198051E-03, 0.202922E-03, 0.207911E-03, 0.213023E-03, 0.218264E-03, 0.223643E-03,
 0.229165E-03, 0.234838E-03, 0.240669E-03, 0.246667E-03, 0.252841E-03, 0.265753E-03, 0.279485E-03,
 0.294130E-03, 0.309792E-03, 0.357246E-03, 0.403706E-03, 0.459743E-03, 0.528759E-03, 0.615964E-03,
 0.729783E-03, 0.884864E-03, 0.110934E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.350792E+07,    ! Pressure (Pa), Sat. Temp. =    71.353
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.621347E-01, 0.633863E-01, 0.646168E-01, 0.658147E-01, 0.669786E-01,
 0.681108E-01, 0.692141E-01, 0.702912E-01, 0.713450E-01, 0.723778E-01, 0.733917E-01, 0.743886E-01,
 0.753702E-01, 0.763378E-01, 0.774992E-01, 0.786439E-01, 0.797737E-01, 0.808902E-01, 0.819948E-01,
 0.830886E-01, 0.841729E-01, 0.852486E-01, 0.863166E-01, 0.873777E-01, 0.884327E-01, 0.894823E-01,
 0.905271E-01, 0.915676E-01, 0.926045E-01, 0.936381E-01, 0.946691E-01, 0.956978E-01, 0.967247E-01,
 0.977500E-01, 0.987743E-01, 0.997978E-01, 0.100821E+00, 0.101844E+00, 0.102867E+00, 0.103890E+00,
 0.104914E+00, 0.105939E+00, 0.106966E+00, 0.107993E+00, 0.109023E+00, 0.111087E+00, 0.113161E+00,
 0.115245E+00, 0.117341E+00, 0.122974E+00, 0.127632E+00, 0.132379E+00, 0.137229E+00, 0.142191E+00,
 0.147277E+00, 0.152498E+00, 0.157865E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.339180E+07,    ! Pressure (Pa), Sat. Temp. =    69.710
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.315663E+06, 0.311814E+06, 0.308183E+06, 0.304716E+06,
 0.301377E+06, 0.298143E+06, 0.294997E+06, 0.291926E+06, 0.288919E+06, 0.285970E+06, 0.283071E+06,
 0.280217E+06, 0.277404E+06, 0.274030E+06, 0.270705E+06, 0.267425E+06, 0.264186E+06, 0.260986E+06,
 0.257820E+06, 0.254686E+06, 0.251583E+06, 0.248508E+06, 0.245459E+06, 0.242435E+06, 0.239434E+06,
 0.236456E+06, 0.233498E+06, 0.230561E+06, 0.227642E+06, 0.224742E+06, 0.221858E+06, 0.218992E+06,
 0.216141E+06, 0.213305E+06, 0.210483E+06, 0.207676E+06, 0.204882E+06, 0.202101E+06, 0.199333E+06,
 0.196577E+06, 0.193832E+06, 0.191099E+06, 0.188377E+06, 0.185665E+06, 0.180271E+06, 0.174917E+06,
 0.169598E+06, 0.164314E+06, 0.150444E+06, 0.139334E+06, 0.128340E+06, 0.117451E+06, 0.106659E+06,
 0.959581E+05, 0.853503E+05, 0.748496E+05, 0.748496E+05, 0.748496E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.339180E+07,    ! Pressure (Pa), Sat. Temp. =    69.710
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.875631E+03, 0.894561E+03, 0.911478E+03, 0.926908E+03,
 0.941183E+03, 0.954529E+03, 0.967107E+03, 0.979036E+03, 0.990410E+03, 0.100130E+04, 0.101176E+04,
 0.102185E+04, 0.103159E+04, 0.104305E+04, 0.105411E+04, 0.106480E+04, 0.107516E+04, 0.108523E+04,
 0.109503E+04, 0.110458E+04, 0.111391E+04, 0.112302E+04, 0.113193E+04, 0.114066E+04, 0.114923E+04,
 0.115763E+04, 0.116589E+04, 0.117401E+04, 0.118199E+04, 0.118985E+04, 0.119760E+04, 0.120524E+04,
 0.121277E+04, 0.122020E+04, 0.122754E+04, 0.123479E+04, 0.124196E+04, 0.124904E+04, 0.125605E+04,
 0.126298E+04, 0.126985E+04, 0.127665E+04, 0.128338E+04, 0.129006E+04, 0.130324E+04, 0.131620E+04,
 0.132897E+04, 0.134156E+04, 0.137419E+04, 0.139995E+04, 0.142516E+04, 0.144990E+04, 0.147420E+04,
 0.149810E+04, 0.152161E+04, 0.154471E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.339180E+07,    ! Pressure (Pa), Sat. Temp. =    69.710
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.242614E+04, 0.227004E+04, 0.215644E+04, 0.206888E+04,
 0.199864E+04, 0.194060E+04, 0.189153E+04, 0.184931E+04, 0.181244E+04, 0.177984E+04, 0.175074E+04,
 0.172452E+04, 0.170073E+04, 0.167451E+04, 0.165083E+04, 0.162929E+04, 0.160958E+04, 0.159142E+04,
 0.157463E+04, 0.155903E+04, 0.154448E+04, 0.153086E+04, 0.151807E+04, 0.150603E+04, 0.149465E+04,
 0.148389E+04, 0.147367E+04, 0.146397E+04, 0.145472E+04, 0.144590E+04, 0.143746E+04, 0.142939E+04,
 0.142166E+04, 0.141424E+04, 0.140710E+04, 0.140024E+04, 0.139363E+04, 0.138726E+04, 0.138112E+04,
 0.137518E+04, 0.136944E+04, 0.136390E+04, 0.135853E+04, 0.135332E+04, 0.134340E+04, 0.133405E+04,
 0.132524E+04, 0.131691E+04, 0.129692E+04, 0.128263E+04, 0.126981E+04, 0.125818E+04, 0.124739E+04,
 0.123685E+04, 0.122554E+04, 0.121156E+04, 0.121156E+04, 0.121156E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.339180E+07,    ! Pressure (Pa), Sat. Temp. =    69.710
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.146415E+04, 0.145289E+04, 0.144223E+04, 0.143199E+04,
 0.142209E+04, 0.141245E+04, 0.140303E+04, 0.139378E+04, 0.138468E+04, 0.137572E+04, 0.136686E+04,
 0.135809E+04, 0.134941E+04, 0.133894E+04, 0.132855E+04, 0.131824E+04, 0.130800E+04, 0.129781E+04,
 0.128767E+04, 0.127756E+04, 0.126749E+04, 0.125745E+04, 0.124742E+04, 0.123742E+04, 0.122742E+04,
 0.121743E+04, 0.120744E+04, 0.119746E+04, 0.118747E+04, 0.117747E+04, 0.116746E+04, 0.115744E+04,
 0.114741E+04, 0.113736E+04, 0.112729E+04, 0.111720E+04, 0.110708E+04, 0.109694E+04, 0.108676E+04,
 0.107656E+04, 0.106633E+04, 0.105606E+04, 0.104575E+04, 0.103541E+04, 0.101459E+04, 0.993607E+03,
 0.972430E+03, 0.951050E+03, 0.893213E+03, 0.844951E+03, 0.795339E+03, 0.744213E+03, 0.691402E+03,
 0.636733E+03, 0.580045E+03, 0.521221E+03, 0.521221E+03, 0.521221E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.339180E+07,    ! Pressure (Pa), Sat. Temp. =    69.710
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.764106E-04, 0.800379E-04, 0.834529E-04, 0.867207E-04,
 0.898823E-04, 0.929660E-04, 0.959919E-04, 0.989753E-04, 0.101928E-03, 0.104859E-03, 0.107777E-03,
 0.110687E-03, 0.113597E-03, 0.117144E-03, 0.120703E-03, 0.124282E-03, 0.127887E-03, 0.131522E-03,
 0.135193E-03, 0.138906E-03, 0.142663E-03, 0.146472E-03, 0.150334E-03, 0.154256E-03, 0.158241E-03,
 0.162293E-03, 0.166418E-03, 0.170619E-03, 0.174901E-03, 0.179269E-03, 0.183727E-03, 0.188281E-03,
 0.192935E-03, 0.197695E-03, 0.202567E-03, 0.207555E-03, 0.212667E-03, 0.217909E-03, 0.223287E-03,
 0.228808E-03, 0.234479E-03, 0.240309E-03, 0.246306E-03, 0.252477E-03, 0.265384E-03, 0.279110E-03,
 0.293747E-03, 0.309400E-03, 0.356822E-03, 0.403245E-03, 0.459232E-03, 0.528179E-03, 0.615287E-03,
 0.728963E-03, 0.883823E-03, 0.110792E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.339180E+07,    ! Pressure (Pa), Sat. Temp. =    69.710
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.630650E-01, 0.643125E-01, 0.655292E-01, 0.667111E-01,
 0.678595E-01, 0.689772E-01, 0.700673E-01, 0.711327E-01, 0.721760E-01, 0.731993E-01, 0.742048E-01,
 0.751942E-01, 0.761690E-01, 0.773383E-01, 0.784902E-01, 0.796265E-01, 0.807490E-01, 0.818591E-01,
 0.829580E-01, 0.840470E-01, 0.851271E-01, 0.861992E-01, 0.872641E-01, 0.883227E-01, 0.893756E-01,
 0.904235E-01, 0.914671E-01, 0.925067E-01, 0.935430E-01, 0.945765E-01, 0.956076E-01, 0.966367E-01,
 0.976642E-01, 0.986905E-01, 0.997160E-01, 0.100741E+00, 0.101766E+00, 0.102790E+00, 0.103815E+00,
 0.104841E+00, 0.105868E+00, 0.106895E+00, 0.107924E+00, 0.108955E+00, 0.111022E+00, 0.113098E+00,
 0.115185E+00, 0.117283E+00, 0.122921E+00, 0.127582E+00, 0.132333E+00, 0.137185E+00, 0.142149E+00,
 0.147238E+00, 0.152461E+00, 0.157830E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.327857E+07,    ! Pressure (Pa), Sat. Temp. =    68.068
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.312225E+06, 0.308522E+06, 0.305002E+06,
 0.301623E+06, 0.298357E+06, 0.295184E+06, 0.292091E+06, 0.289065E+06, 0.286099E+06, 0.283186E+06,
 0.280320E+06, 0.277497E+06, 0.274110E+06, 0.270775E+06, 0.267486E+06, 0.264239E+06, 0.261031E+06,
 0.257859E+06, 0.254719E+06, 0.251611E+06, 0.248531E+06, 0.245477E+06, 0.242449E+06, 0.239445E+06,
 0.236463E+06, 0.233502E+06, 0.230561E+06, 0.227640E+06, 0.224737E+06, 0.221851E+06, 0.218982E+06,
 0.216129E+06, 0.213291E+06, 0.210468E+06, 0.207659E+06, 0.204863E+06, 0.202081E+06, 0.199311E+06,
 0.196553E+06, 0.193807E+06, 0.191073E+06, 0.188349E+06, 0.185636E+06, 0.180241E+06, 0.174884E+06,
 0.169564E+06, 0.164278E+06, 0.150404E+06, 0.139291E+06, 0.128296E+06, 0.117405E+06, 0.106611E+06,
 0.959091E+05, 0.853001E+05, 0.747983E+05, 0.747983E+05, 0.747983E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.327857E+07,    ! Pressure (Pa), Sat. Temp. =    68.068
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.889966E+03, 0.907579E+03, 0.923517E+03,
 0.938182E+03, 0.951838E+03, 0.964668E+03, 0.976807E+03, 0.988358E+03, 0.999400E+03, 0.101000E+04,
 0.102020E+04, 0.103005E+04, 0.104162E+04, 0.105277E+04, 0.106354E+04, 0.107399E+04, 0.108412E+04,
 0.109398E+04, 0.110359E+04, 0.111296E+04, 0.112212E+04, 0.113108E+04, 0.113985E+04, 0.114845E+04,
 0.115689E+04, 0.116518E+04, 0.117332E+04, 0.118134E+04, 0.118923E+04, 0.119699E+04, 0.120465E+04,
 0.121221E+04, 0.121966E+04, 0.122702E+04, 0.123428E+04, 0.124147E+04, 0.124857E+04, 0.125559E+04,
 0.126254E+04, 0.126942E+04, 0.127623E+04, 0.128298E+04, 0.128967E+04, 0.130287E+04, 0.131585E+04,
 0.132864E+04, 0.134124E+04, 0.137391E+04, 0.139970E+04, 0.142494E+04, 0.144970E+04, 0.147402E+04,
 0.149793E+04, 0.152146E+04, 0.154457E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.327857E+07,    ! Pressure (Pa), Sat. Temp. =    68.068
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.232178E+04, 0.219350E+04, 0.209690E+04,
 0.202065E+04, 0.195839E+04, 0.190625E+04, 0.186170E+04, 0.182302E+04, 0.178900E+04, 0.175874E+04,
 0.173158E+04, 0.170700E+04, 0.167999E+04, 0.165566E+04, 0.163358E+04, 0.161340E+04, 0.159487E+04,
 0.157774E+04, 0.156185E+04, 0.154705E+04, 0.153321E+04, 0.152023E+04, 0.150801E+04, 0.149649E+04,
 0.148558E+04, 0.147525E+04, 0.146543E+04, 0.145608E+04, 0.144717E+04, 0.143865E+04, 0.143051E+04,
 0.142270E+04, 0.141522E+04, 0.140803E+04, 0.140111E+04, 0.139445E+04, 0.138804E+04, 0.138185E+04,
 0.137588E+04, 0.137010E+04, 0.136452E+04, 0.135912E+04, 0.135389E+04, 0.134391E+04, 0.133451E+04,
 0.132566E+04, 0.131730E+04, 0.129722E+04, 0.128289E+04, 0.127003E+04, 0.125837E+04, 0.124755E+04,
 0.123700E+04, 0.122567E+04, 0.121169E+04, 0.121169E+04, 0.121169E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.327857E+07,    ! Pressure (Pa), Sat. Temp. =    68.068
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.145447E+04, 0.144359E+04, 0.143320E+04,
 0.142318E+04, 0.141344E+04, 0.140394E+04, 0.139463E+04, 0.138547E+04, 0.137646E+04, 0.136755E+04,
 0.135875E+04, 0.135004E+04, 0.133952E+04, 0.132911E+04, 0.131877E+04, 0.130850E+04, 0.129829E+04,
 0.128812E+04, 0.127800E+04, 0.126791E+04, 0.125785E+04, 0.124781E+04, 0.123779E+04, 0.122778E+04,
 0.121778E+04, 0.120778E+04, 0.119779E+04, 0.118779E+04, 0.117778E+04, 0.116777E+04, 0.115774E+04,
 0.114770E+04, 0.113764E+04, 0.112756E+04, 0.111746E+04, 0.110734E+04, 0.109719E+04, 0.108701E+04,
 0.107681E+04, 0.106657E+04, 0.105629E+04, 0.104598E+04, 0.103563E+04, 0.101481E+04, 0.993817E+03,
 0.972634E+03, 0.951247E+03, 0.893394E+03, 0.845122E+03, 0.795500E+03, 0.744366E+03, 0.691548E+03,
 0.636872E+03, 0.580178E+03, 0.521347E+03, 0.521347E+03, 0.521347E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.327857E+07,    ! Pressure (Pa), Sat. Temp. =    68.068
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.791197E-04, 0.826318E-04, 0.859715E-04,
 0.891889E-04, 0.923173E-04, 0.953800E-04, 0.983941E-04, 0.101373E-03, 0.104327E-03, 0.107264E-03,
 0.110192E-03, 0.113117E-03, 0.116680E-03, 0.120254E-03, 0.123846E-03, 0.127462E-03, 0.131107E-03,
 0.134787E-03, 0.138508E-03, 0.142273E-03, 0.146087E-03, 0.149955E-03, 0.153882E-03, 0.157871E-03,
 0.161928E-03, 0.166056E-03, 0.170260E-03, 0.174545E-03, 0.178915E-03, 0.183375E-03, 0.187930E-03,
 0.192586E-03, 0.197347E-03, 0.202219E-03, 0.207208E-03, 0.212320E-03, 0.217562E-03, 0.222939E-03,
 0.228459E-03, 0.234129E-03, 0.239958E-03, 0.245952E-03, 0.252122E-03, 0.265024E-03, 0.278744E-03,
 0.293374E-03, 0.309018E-03, 0.356408E-03, 0.402795E-03, 0.458733E-03, 0.527614E-03, 0.614627E-03,
 0.728165E-03, 0.882808E-03, 0.110654E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.327857E+07,    ! Pressure (Pa), Sat. Temp. =    68.068
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.640092E-01, 0.652443E-01, 0.664442E-01,
 0.676091E-01, 0.687417E-01, 0.698451E-01, 0.709223E-01, 0.719762E-01, 0.730091E-01, 0.740232E-01,
 0.750204E-01, 0.760024E-01, 0.771797E-01, 0.783388E-01, 0.794817E-01, 0.806101E-01, 0.817257E-01,
 0.828298E-01, 0.839234E-01, 0.850079E-01, 0.860840E-01, 0.871527E-01, 0.882148E-01, 0.892711E-01,
 0.903221E-01, 0.913685E-01, 0.924109E-01, 0.934499E-01, 0.944858E-01, 0.955192E-01, 0.965506E-01,
 0.975803E-01, 0.986086E-01, 0.996359E-01, 0.100663E+00, 0.101689E+00, 0.102715E+00, 0.103742E+00,
 0.104769E+00, 0.105798E+00, 0.106827E+00, 0.107857E+00, 0.108889E+00, 0.110959E+00, 0.113037E+00,
 0.115126E+00, 0.117226E+00, 0.122868E+00, 0.127533E+00, 0.132287E+00, 0.137142E+00, 0.142109E+00,
 0.147199E+00, 0.152425E+00, 0.157796E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.316819E+07,    ! Pressure (Pa), Sat. Temp. =    66.425
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.308874E+06, 0.305296E+06,
 0.301874E+06, 0.298573E+06, 0.295373E+06, 0.292256E+06, 0.289212E+06, 0.286229E+06, 0.283302E+06,
 0.280424E+06, 0.277589E+06, 0.274191E+06, 0.270845E+06, 0.267547E+06, 0.264292E+06, 0.261077E+06,
 0.257898E+06, 0.254753E+06, 0.251639E+06, 0.248554E+06, 0.245496E+06, 0.242464E+06, 0.239456E+06,
 0.236470E+06, 0.233506E+06, 0.230563E+06, 0.227638E+06, 0.224733E+06, 0.221844E+06, 0.218973E+06,
 0.216118E+06, 0.213278E+06, 0.210453E+06, 0.207642E+06, 0.204845E+06, 0.202061E+06, 0.199289E+06,
 0.196530E+06, 0.193783E+06, 0.191047E+06, 0.188322E+06, 0.185608E+06, 0.180211E+06, 0.174852E+06,
 0.169530E+06, 0.164243E+06, 0.150365E+06, 0.139250E+06, 0.128252E+06, 0.117360E+06, 0.106565E+06,
 0.958614E+05, 0.852511E+05, 0.747482E+05, 0.747482E+05, 0.747482E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.316819E+07,    ! Pressure (Pa), Sat. Temp. =    66.425
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.903572E+03, 0.920065E+03,
 0.935147E+03, 0.949129E+03, 0.962222E+03, 0.974579E+03, 0.986313E+03, 0.997511E+03, 0.100824E+04,
 0.101856E+04, 0.102851E+04, 0.104019E+04, 0.105144E+04, 0.106231E+04, 0.107282E+04, 0.108303E+04,
 0.109295E+04, 0.110261E+04, 0.111204E+04, 0.112124E+04, 0.113024E+04, 0.113905E+04, 0.114769E+04,
 0.115616E+04, 0.116448E+04, 0.117266E+04, 0.118070E+04, 0.118861E+04, 0.119640E+04, 0.120408E+04,
 0.121165E+04, 0.121913E+04, 0.122650E+04, 0.123379E+04, 0.124099E+04, 0.124810E+04, 0.125514E+04,
 0.126211E+04, 0.126900E+04, 0.127582E+04, 0.128258E+04, 0.128928E+04, 0.130250E+04, 0.131551E+04,
 0.132831E+04, 0.134093E+04, 0.137364E+04, 0.139946E+04, 0.142472E+04, 0.144950E+04, 0.147384E+04,
 0.149777E+04, 0.152131E+04, 0.154444E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.316819E+07,    ! Pressure (Pa), Sat. Temp. =    66.425
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.223413E+04, 0.212697E+04,
 0.204392E+04, 0.197700E+04, 0.192150E+04, 0.187445E+04, 0.183385E+04, 0.179832E+04, 0.176686E+04,
 0.173871E+04, 0.171332E+04, 0.168549E+04, 0.166050E+04, 0.163787E+04, 0.161723E+04, 0.159830E+04,
 0.158084E+04, 0.156466E+04, 0.154960E+04, 0.153554E+04, 0.152237E+04, 0.150998E+04, 0.149830E+04,
 0.148726E+04, 0.147680E+04, 0.146687E+04, 0.145743E+04, 0.144842E+04, 0.143983E+04, 0.143161E+04,
 0.142373E+04, 0.141619E+04, 0.140894E+04, 0.140197E+04, 0.139526E+04, 0.138880E+04, 0.138257E+04,
 0.137656E+04, 0.137075E+04, 0.136514E+04, 0.135970E+04, 0.135444E+04, 0.134441E+04, 0.133497E+04,
 0.132607E+04, 0.131768E+04, 0.129753E+04, 0.128314E+04, 0.127025E+04, 0.125856E+04, 0.124772E+04,
 0.123714E+04, 0.122581E+04, 0.121181E+04, 0.121181E+04, 0.121181E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.316819E+07,    ! Pressure (Pa), Sat. Temp. =    66.425
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.144499E+04, 0.143443E+04,
 0.142427E+04, 0.141444E+04, 0.140485E+04, 0.139547E+04, 0.138626E+04, 0.137719E+04, 0.136824E+04,
 0.135940E+04, 0.135065E+04, 0.134011E+04, 0.132966E+04, 0.131929E+04, 0.130899E+04, 0.129876E+04,
 0.128858E+04, 0.127843E+04, 0.126833E+04, 0.125825E+04, 0.124820E+04, 0.123816E+04, 0.122814E+04,
 0.121813E+04, 0.120812E+04, 0.119811E+04, 0.118810E+04, 0.117809E+04, 0.116806E+04, 0.115803E+04,
 0.114798E+04, 0.113792E+04, 0.112783E+04, 0.111773E+04, 0.110760E+04, 0.109744E+04, 0.108726E+04,
 0.107705E+04, 0.106680E+04, 0.105652E+04, 0.104621E+04, 0.103585E+04, 0.101502E+04, 0.994023E+03,
 0.972832E+03, 0.951439E+03, 0.893571E+03, 0.845289E+03, 0.795658E+03, 0.744516E+03, 0.691690E+03,
 0.637008E+03, 0.580307E+03, 0.521471E+03, 0.521471E+03, 0.521471E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.316819E+07,    ! Pressure (Pa), Sat. Temp. =    66.425
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.817987E-04, 0.852171E-04,
 0.884944E-04, 0.916701E-04, 0.947713E-04, 0.978174E-04, 0.100823E-03, 0.103800E-03, 0.106758E-03,
 0.109704E-03, 0.112644E-03, 0.116224E-03, 0.119813E-03, 0.123417E-03, 0.127044E-03, 0.130700E-03,
 0.134389E-03, 0.138117E-03, 0.141889E-03, 0.145710E-03, 0.149584E-03, 0.153516E-03, 0.157510E-03,
 0.161571E-03, 0.165702E-03, 0.169909E-03, 0.174197E-03, 0.178569E-03, 0.183031E-03, 0.187588E-03,
 0.192245E-03, 0.197007E-03, 0.201880E-03, 0.206869E-03, 0.211981E-03, 0.217222E-03, 0.222599E-03,
 0.228118E-03, 0.233788E-03, 0.239615E-03, 0.245608E-03, 0.251776E-03, 0.264673E-03, 0.278387E-03,
 0.293009E-03, 0.308645E-03, 0.356005E-03, 0.402357E-03, 0.458247E-03, 0.527063E-03, 0.613984E-03,
 0.727387E-03, 0.881820E-03, 0.110519E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.316819E+07,    ! Pressure (Pa), Sat. Temp. =    66.425
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.649601E-01, 0.661782E-01,
 0.673599E-01, 0.685077E-01, 0.696245E-01, 0.707138E-01, 0.717784E-01, 0.728210E-01, 0.738439E-01,
 0.748490E-01, 0.758382E-01, 0.770234E-01, 0.781897E-01, 0.793392E-01, 0.804736E-01, 0.815947E-01,
 0.827038E-01, 0.838021E-01, 0.848908E-01, 0.859710E-01, 0.870434E-01, 0.881091E-01, 0.891686E-01,
 0.902227E-01, 0.912720E-01, 0.923172E-01, 0.933587E-01, 0.943971E-01, 0.954328E-01, 0.964664E-01,
 0.974981E-01, 0.985284E-01, 0.995577E-01, 0.100586E+00, 0.101614E+00, 0.102642E+00, 0.103671E+00,
 0.104699E+00, 0.105729E+00, 0.106760E+00, 0.107791E+00, 0.108825E+00, 0.110897E+00, 0.112977E+00,
 0.115068E+00, 0.117171E+00, 0.122817E+00, 0.127485E+00, 0.132242E+00, 0.137100E+00, 0.142069E+00,
 0.147162E+00, 0.152389E+00, 0.157763E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.306060E+07,    ! Pressure (Pa), Sat. Temp. =    64.783
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.305598E+06,
 0.302129E+06, 0.298793E+06, 0.295564E+06, 0.292424E+06, 0.289359E+06, 0.286360E+06, 0.283418E+06,
 0.280527E+06, 0.277681E+06, 0.274271E+06, 0.270915E+06, 0.267608E+06, 0.264345E+06, 0.261123E+06,
 0.257937E+06, 0.254786E+06, 0.251667E+06, 0.248577E+06, 0.245515E+06, 0.242478E+06, 0.239467E+06,
 0.236478E+06, 0.233510E+06, 0.230564E+06, 0.227637E+06, 0.224729E+06, 0.221838E+06, 0.218964E+06,
 0.216107E+06, 0.213265E+06, 0.210438E+06, 0.207626E+06, 0.204827E+06, 0.202041E+06, 0.199268E+06,
 0.196508E+06, 0.193759E+06, 0.191022E+06, 0.188296E+06, 0.185581E+06, 0.180182E+06, 0.174821E+06,
 0.169498E+06, 0.164209E+06, 0.150327E+06, 0.139210E+06, 0.128210E+06, 0.117317E+06, 0.106520E+06,
 0.958149E+05, 0.852035E+05, 0.746995E+05, 0.746995E+05, 0.746995E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.306060E+07,    ! Pressure (Pa), Sat. Temp. =    64.783
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.916545E+03,
 0.932075E+03, 0.946402E+03, 0.959771E+03, 0.972353E+03, 0.984275E+03, 0.995633E+03, 0.100650E+04,
 0.101694E+04, 0.102700E+04, 0.103879E+04, 0.105013E+04, 0.106108E+04, 0.107168E+04, 0.108195E+04,
 0.109194E+04, 0.110165E+04, 0.111113E+04, 0.112038E+04, 0.112942E+04, 0.113827E+04, 0.114694E+04,
 0.115545E+04, 0.116380E+04, 0.117200E+04, 0.118007E+04, 0.118800E+04, 0.119582E+04, 0.120352E+04,
 0.121112E+04, 0.121861E+04, 0.122600E+04, 0.123330E+04, 0.124052E+04, 0.124765E+04, 0.125470E+04,
 0.126168E+04, 0.126859E+04, 0.127542E+04, 0.128220E+04, 0.128891E+04, 0.130215E+04, 0.131517E+04,
 0.132799E+04, 0.134063E+04, 0.137338E+04, 0.139922E+04, 0.142450E+04, 0.144930E+04, 0.147366E+04,
 0.149761E+04, 0.152116E+04, 0.154430E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.306060E+07,    ! Pressure (Pa), Sat. Temp. =    64.783
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.215939E+04,
 0.206859E+04, 0.199648E+04, 0.193732E+04, 0.188758E+04, 0.184494E+04, 0.180782E+04, 0.177509E+04,
 0.174592E+04, 0.171969E+04, 0.169103E+04, 0.166535E+04, 0.164215E+04, 0.162104E+04, 0.160171E+04,
 0.158391E+04, 0.156744E+04, 0.155214E+04, 0.153785E+04, 0.152448E+04, 0.151192E+04, 0.150009E+04,
 0.148892E+04, 0.147834E+04, 0.146830E+04, 0.145875E+04, 0.144966E+04, 0.144098E+04, 0.143269E+04,
 0.142475E+04, 0.141714E+04, 0.140983E+04, 0.140281E+04, 0.139606E+04, 0.138955E+04, 0.138328E+04,
 0.137723E+04, 0.137139E+04, 0.136574E+04, 0.136027E+04, 0.135499E+04, 0.134490E+04, 0.133541E+04,
 0.132648E+04, 0.131805E+04, 0.129782E+04, 0.128339E+04, 0.127046E+04, 0.125874E+04, 0.124788E+04,
 0.123729E+04, 0.122593E+04, 0.121193E+04, 0.121193E+04, 0.121193E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.306060E+07,    ! Pressure (Pa), Sat. Temp. =    64.783
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.143567E+04,
 0.142538E+04, 0.141543E+04, 0.140576E+04, 0.139631E+04, 0.138704E+04, 0.137792E+04, 0.136893E+04,
 0.136005E+04, 0.135126E+04, 0.134068E+04, 0.133020E+04, 0.131980E+04, 0.130948E+04, 0.129922E+04,
 0.128902E+04, 0.127886E+04, 0.126873E+04, 0.125864E+04, 0.124857E+04, 0.123853E+04, 0.122849E+04,
 0.121847E+04, 0.120845E+04, 0.119843E+04, 0.118841E+04, 0.117839E+04, 0.116836E+04, 0.115831E+04,
 0.114826E+04, 0.113819E+04, 0.112809E+04, 0.111798E+04, 0.110785E+04, 0.109769E+04, 0.108750E+04,
 0.107728E+04, 0.106703E+04, 0.105675E+04, 0.104643E+04, 0.103607E+04, 0.101523E+04, 0.994224E+03,
 0.973026E+03, 0.951627E+03, 0.893744E+03, 0.845452E+03, 0.795812E+03, 0.744662E+03, 0.691829E+03,
 0.637140E+03, 0.580433E+03, 0.521591E+03, 0.521591E+03, 0.521591E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.306060E+07,    ! Pressure (Pa), Sat. Temp. =    64.783
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.844562E-04,
 0.877981E-04, 0.910241E-04, 0.941657E-04, 0.972452E-04, 0.100279E-03, 0.103280E-03, 0.106258E-03,
 0.109222E-03, 0.112178E-03, 0.115775E-03, 0.119379E-03, 0.122996E-03, 0.126635E-03, 0.130300E-03,
 0.133999E-03, 0.137735E-03, 0.141514E-03, 0.145341E-03, 0.149221E-03, 0.153158E-03, 0.157157E-03,
 0.161221E-03, 0.165356E-03, 0.169567E-03, 0.173857E-03, 0.178232E-03, 0.182696E-03, 0.187254E-03,
 0.191912E-03, 0.196675E-03, 0.201549E-03, 0.206538E-03, 0.211650E-03, 0.216891E-03, 0.222267E-03,
 0.227786E-03, 0.233454E-03, 0.239280E-03, 0.245272E-03, 0.251437E-03, 0.264330E-03, 0.278038E-03,
 0.292654E-03, 0.308281E-03, 0.355611E-03, 0.401929E-03, 0.457774E-03, 0.526526E-03, 0.613358E-03,
 0.726629E-03, 0.880857E-03, 0.110388E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.306060E+07,    ! Pressure (Pa), Sat. Temp. =    64.783
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.659130E-01,
 0.671119E-01, 0.682750E-01, 0.694057E-01, 0.705072E-01, 0.715827E-01, 0.726351E-01, 0.736667E-01,
 0.746799E-01, 0.756764E-01, 0.768696E-01, 0.780431E-01, 0.791991E-01, 0.803395E-01, 0.814660E-01,
 0.825801E-01, 0.836830E-01, 0.847761E-01, 0.858602E-01, 0.869363E-01, 0.880054E-01, 0.890682E-01,
 0.901253E-01, 0.911775E-01, 0.922254E-01, 0.932694E-01, 0.943102E-01, 0.953482E-01, 0.963840E-01,
 0.974178E-01, 0.984500E-01, 0.994811E-01, 0.100511E+00, 0.101541E+00, 0.102571E+00, 0.103601E+00,
 0.104631E+00, 0.105662E+00, 0.106694E+00, 0.107727E+00, 0.108762E+00, 0.110836E+00, 0.112919E+00,
 0.115012E+00, 0.117116E+00, 0.122768E+00, 0.127439E+00, 0.132199E+00, 0.137059E+00, 0.142031E+00,
 0.147126E+00, 0.152355E+00, 0.157730E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.295577E+07,    ! Pressure (Pa), Sat. Temp. =    63.140
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.302391E+06, 0.299016E+06, 0.295757E+06, 0.292592E+06, 0.289508E+06, 0.286491E+06, 0.283535E+06,
 0.280631E+06, 0.277774E+06, 0.274351E+06, 0.270985E+06, 0.267669E+06, 0.264398E+06, 0.261168E+06,
 0.257976E+06, 0.254819E+06, 0.251695E+06, 0.248600E+06, 0.245534E+06, 0.242493E+06, 0.239478E+06,
 0.236485E+06, 0.233515E+06, 0.230566E+06, 0.227636E+06, 0.224725E+06, 0.221832E+06, 0.218956E+06,
 0.216097E+06, 0.213253E+06, 0.210424E+06, 0.207610E+06, 0.204810E+06, 0.202023E+06, 0.199248E+06,
 0.196486E+06, 0.193737E+06, 0.190998E+06, 0.188271E+06, 0.185555E+06, 0.180153E+06, 0.174791E+06,
 0.169466E+06, 0.164175E+06, 0.150291E+06, 0.139171E+06, 0.128169E+06, 0.117274E+06, 0.106476E+06,
 0.957695E+05, 0.851570E+05, 0.746520E+05, 0.746520E+05, 0.746520E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.295577E+07,    ! Pressure (Pa), Sat. Temp. =    63.140
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.928962E+03, 0.943655E+03, 0.957312E+03, 0.970128E+03, 0.982243E+03, 0.993764E+03, 0.100477E+04,
 0.101533E+04, 0.102550E+04, 0.103740E+04, 0.104884E+04, 0.105988E+04, 0.107055E+04, 0.108089E+04,
 0.109094E+04, 0.110071E+04, 0.111023E+04, 0.111953E+04, 0.112861E+04, 0.113750E+04, 0.114621E+04,
 0.115475E+04, 0.116313E+04, 0.117136E+04, 0.117945E+04, 0.118741E+04, 0.119525E+04, 0.120297E+04,
 0.121059E+04, 0.121810E+04, 0.122551E+04, 0.123283E+04, 0.124006E+04, 0.124721E+04, 0.125427E+04,
 0.126127E+04, 0.126818E+04, 0.127503E+04, 0.128182E+04, 0.128854E+04, 0.130180E+04, 0.131484E+04,
 0.132768E+04, 0.134034E+04, 0.137312E+04, 0.139899E+04, 0.142429E+04, 0.144911E+04, 0.147348E+04,
 0.149745E+04, 0.152101E+04, 0.154417E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.295577E+07,    ! Pressure (Pa), Sat. Temp. =    63.140
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.209481E+04, 0.201691E+04, 0.195374E+04, 0.190110E+04, 0.185629E+04, 0.181750E+04, 0.178344E+04,
 0.175321E+04, 0.172611E+04, 0.169658E+04, 0.167021E+04, 0.164644E+04, 0.162485E+04, 0.160512E+04,
 0.158697E+04, 0.157021E+04, 0.155465E+04, 0.154014E+04, 0.152658E+04, 0.151385E+04, 0.150186E+04,
 0.149055E+04, 0.147985E+04, 0.146970E+04, 0.146006E+04, 0.145088E+04, 0.144212E+04, 0.143375E+04,
 0.142575E+04, 0.141807E+04, 0.141071E+04, 0.140364E+04, 0.139684E+04, 0.139029E+04, 0.138398E+04,
 0.137789E+04, 0.137201E+04, 0.136633E+04, 0.136084E+04, 0.135552E+04, 0.134538E+04, 0.133585E+04,
 0.132688E+04, 0.131841E+04, 0.129811E+04, 0.128364E+04, 0.127066E+04, 0.125892E+04, 0.124803E+04,
 0.123743E+04, 0.122606E+04, 0.121204E+04, 0.121204E+04, 0.121204E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.295577E+07,    ! Pressure (Pa), Sat. Temp. =    63.140
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.142649E+04, 0.141643E+04, 0.140667E+04, 0.139714E+04, 0.138781E+04, 0.137864E+04, 0.136960E+04,
 0.136068E+04, 0.135187E+04, 0.134124E+04, 0.133073E+04, 0.132030E+04, 0.130996E+04, 0.129968E+04,
 0.128945E+04, 0.127927E+04, 0.126913E+04, 0.125903E+04, 0.124894E+04, 0.123888E+04, 0.122883E+04,
 0.121880E+04, 0.120877E+04, 0.119874E+04, 0.118871E+04, 0.117868E+04, 0.116864E+04, 0.115859E+04,
 0.114853E+04, 0.113845E+04, 0.112835E+04, 0.111823E+04, 0.110809E+04, 0.109793E+04, 0.108773E+04,
 0.107751E+04, 0.106725E+04, 0.105697E+04, 0.104664E+04, 0.103628E+04, 0.101544E+04, 0.994419E+03,
 0.973216E+03, 0.951810E+03, 0.893913E+03, 0.845611E+03, 0.795962E+03, 0.744804E+03, 0.691964E+03,
 0.637269E+03, 0.580556E+03, 0.521708E+03, 0.521708E+03, 0.521708E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.295577E+07,    ! Pressure (Pa), Sat. Temp. =    63.140
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.870995E-04, 0.903790E-04, 0.935632E-04, 0.966774E-04, 0.997403E-04, 0.102766E-03, 0.105765E-03,
 0.108747E-03, 0.111719E-03, 0.115334E-03, 0.118952E-03, 0.122583E-03, 0.126233E-03, 0.129908E-03,
 0.133616E-03, 0.137360E-03, 0.141147E-03, 0.144980E-03, 0.148866E-03, 0.152808E-03, 0.156811E-03,
 0.160879E-03, 0.165018E-03, 0.169232E-03, 0.173524E-03, 0.177901E-03, 0.182368E-03, 0.186928E-03,
 0.191587E-03, 0.196351E-03, 0.201225E-03, 0.206215E-03, 0.211327E-03, 0.216568E-03, 0.221944E-03,
 0.227462E-03, 0.233129E-03, 0.238953E-03, 0.244943E-03, 0.251108E-03, 0.263996E-03, 0.277698E-03,
 0.292307E-03, 0.307926E-03, 0.355228E-03, 0.401513E-03, 0.457312E-03, 0.526002E-03, 0.612747E-03,
 0.725891E-03, 0.879920E-03, 0.110260E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.295577E+07,    ! Pressure (Pa), Sat. Temp. =    63.140
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.668650E-01, 0.680438E-01, 0.691885E-01, 0.703025E-01, 0.713891E-01, 0.724513E-01, 0.734919E-01,
 0.745131E-01, 0.755169E-01, 0.767181E-01, 0.778988E-01, 0.790614E-01, 0.802077E-01, 0.813396E-01,
 0.824587E-01, 0.835662E-01, 0.846635E-01, 0.857516E-01, 0.868314E-01, 0.879039E-01, 0.889698E-01,
 0.900300E-01, 0.910850E-01, 0.921355E-01, 0.931821E-01, 0.942253E-01, 0.952655E-01, 0.963034E-01,
 0.973392E-01, 0.983734E-01, 0.994063E-01, 0.100438E+00, 0.101470E+00, 0.102501E+00, 0.103533E+00,
 0.104564E+00, 0.105597E+00, 0.106630E+00, 0.107664E+00, 0.108700E+00, 0.110777E+00, 0.112862E+00,
 0.114957E+00, 0.117063E+00, 0.122719E+00, 0.127394E+00, 0.132156E+00, 0.137019E+00, 0.141993E+00,
 0.147090E+00, 0.152321E+00, 0.157698E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.285363E+07,    ! Pressure (Pa), Sat. Temp. =    61.498
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.299243E+06, 0.295952E+06, 0.292763E+06, 0.289657E+06, 0.286623E+06, 0.283651E+06,
 0.280734E+06, 0.277866E+06, 0.274432E+06, 0.271055E+06, 0.267730E+06, 0.264451E+06, 0.261214E+06,
 0.258015E+06, 0.254853E+06, 0.251723E+06, 0.248623E+06, 0.245553E+06, 0.242508E+06, 0.239489E+06,
 0.236493E+06, 0.233520E+06, 0.230568E+06, 0.227635E+06, 0.224722E+06, 0.221827E+06, 0.218949E+06,
 0.216087E+06, 0.213242E+06, 0.210411E+06, 0.207595E+06, 0.204793E+06, 0.202004E+06, 0.199229E+06,
 0.196466E+06, 0.193715E+06, 0.190975E+06, 0.188247E+06, 0.185529E+06, 0.180126E+06, 0.174762E+06,
 0.169435E+06, 0.164143E+06, 0.150255E+06, 0.139133E+06, 0.128130E+06, 0.117232E+06, 0.106433E+06,
 0.957254E+05, 0.851117E+05, 0.746057E+05, 0.746057E+05, 0.746057E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.285363E+07,    ! Pressure (Pa), Sat. Temp. =    61.498
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.940885E+03, 0.954845E+03, 0.967903E+03, 0.980218E+03, 0.991906E+03, 0.100306E+04,
 0.101374E+04, 0.102401E+04, 0.103603E+04, 0.104757E+04, 0.105869E+04, 0.106944E+04, 0.107985E+04,
 0.108996E+04, 0.109978E+04, 0.110936E+04, 0.111870E+04, 0.112782E+04, 0.113675E+04, 0.114549E+04,
 0.115406E+04, 0.116247E+04, 0.117073E+04, 0.117885E+04, 0.118683E+04, 0.119469E+04, 0.120244E+04,
 0.121007E+04, 0.121760E+04, 0.122503E+04, 0.123237E+04, 0.123961E+04, 0.124677E+04, 0.125385E+04,
 0.126086E+04, 0.126779E+04, 0.127465E+04, 0.128145E+04, 0.128818E+04, 0.130146E+04, 0.131452E+04,
 0.132738E+04, 0.134005E+04, 0.137287E+04, 0.139876E+04, 0.142409E+04, 0.144892E+04, 0.147332E+04,
 0.149729E+04, 0.152087E+04, 0.154404E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.285363E+07,    ! Pressure (Pa), Sat. Temp. =    61.498
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.203838E+04, 0.197082E+04, 0.191505E+04, 0.186792E+04, 0.182735E+04, 0.179191E+04,
 0.176057E+04, 0.173257E+04, 0.170216E+04, 0.167507E+04, 0.165072E+04, 0.162864E+04, 0.160850E+04,
 0.159002E+04, 0.157295E+04, 0.155714E+04, 0.154241E+04, 0.152865E+04, 0.151575E+04, 0.150361E+04,
 0.149217E+04, 0.148134E+04, 0.147109E+04, 0.146135E+04, 0.145208E+04, 0.144324E+04, 0.143480E+04,
 0.142673E+04, 0.141899E+04, 0.141158E+04, 0.140446E+04, 0.139761E+04, 0.139101E+04, 0.138466E+04,
 0.137854E+04, 0.137262E+04, 0.136691E+04, 0.136139E+04, 0.135604E+04, 0.134585E+04, 0.133628E+04,
 0.132727E+04, 0.131877E+04, 0.129839E+04, 0.128387E+04, 0.127087E+04, 0.125909E+04, 0.124819E+04,
 0.123756E+04, 0.122618E+04, 0.121215E+04, 0.121215E+04, 0.121215E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.285363E+07,    ! Pressure (Pa), Sat. Temp. =    61.498
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.141743E+04, 0.140758E+04, 0.139797E+04, 0.138858E+04, 0.137935E+04, 0.137027E+04,
 0.136131E+04, 0.135246E+04, 0.134180E+04, 0.133125E+04, 0.132080E+04, 0.131043E+04, 0.130012E+04,
 0.128988E+04, 0.127968E+04, 0.126952E+04, 0.125940E+04, 0.124930E+04, 0.123923E+04, 0.122917E+04,
 0.121912E+04, 0.120908E+04, 0.119905E+04, 0.118901E+04, 0.117897E+04, 0.116892E+04, 0.115886E+04,
 0.114879E+04, 0.113871E+04, 0.112860E+04, 0.111848E+04, 0.110833E+04, 0.109816E+04, 0.108796E+04,
 0.107773E+04, 0.106747E+04, 0.105718E+04, 0.104685E+04, 0.103649E+04, 0.101563E+04, 0.994611E+03,
 0.973400E+03, 0.951988E+03, 0.894078E+03, 0.845766E+03, 0.796109E+03, 0.744943E+03, 0.692096E+03,
 0.637395E+03, 0.580675E+03, 0.521822E+03, 0.521822E+03, 0.521822E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.285363E+07,    ! Pressure (Pa), Sat. Temp. =    61.498
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.897345E-04, 0.929634E-04, 0.961139E-04, 0.992068E-04, 0.102258E-03, 0.105279E-03,
 0.108279E-03, 0.111268E-03, 0.114900E-03, 0.118533E-03, 0.122177E-03, 0.125838E-03, 0.129524E-03,
 0.133241E-03, 0.136993E-03, 0.140787E-03, 0.144627E-03, 0.148518E-03, 0.152465E-03, 0.156473E-03,
 0.160545E-03, 0.164688E-03, 0.168904E-03, 0.173200E-03, 0.177579E-03, 0.182047E-03, 0.186609E-03,
 0.191270E-03, 0.196034E-03, 0.200909E-03, 0.205900E-03, 0.211012E-03, 0.216253E-03, 0.221628E-03,
 0.227145E-03, 0.232812E-03, 0.238635E-03, 0.244623E-03, 0.250786E-03, 0.263670E-03, 0.277367E-03,
 0.291969E-03, 0.307580E-03, 0.354854E-03, 0.401107E-03, 0.456863E-03, 0.525493E-03, 0.612153E-03,
 0.725172E-03, 0.879008E-03, 0.110136E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.285363E+07,    ! Pressure (Pa), Sat. Temp. =    61.498
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.678142E-01, 0.689731E-01, 0.700997E-01, 0.711975E-01, 0.722698E-01, 0.733194E-01,
 0.743487E-01, 0.753597E-01, 0.765690E-01, 0.777570E-01, 0.789260E-01, 0.800783E-01, 0.812156E-01,
 0.823396E-01, 0.834517E-01, 0.845532E-01, 0.856451E-01, 0.867286E-01, 0.878045E-01, 0.888736E-01,
 0.899367E-01, 0.909945E-01, 0.920476E-01, 0.930967E-01, 0.941422E-01, 0.951846E-01, 0.962246E-01,
 0.972624E-01, 0.982985E-01, 0.993332E-01, 0.100367E+00, 0.101400E+00, 0.102433E+00, 0.103466E+00,
 0.104499E+00, 0.105533E+00, 0.106567E+00, 0.107603E+00, 0.108640E+00, 0.110719E+00, 0.112806E+00,
 0.114903E+00, 0.117012E+00, 0.122672E+00, 0.127349E+00, 0.132115E+00, 0.136980E+00, 0.141957E+00,
 0.147056E+00, 0.152289E+00, 0.157667E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.275416E+07,    ! Pressure (Pa), Sat. Temp. =    59.855
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.296150E+06, 0.292934E+06, 0.289807E+06, 0.286755E+06, 0.283768E+06,
 0.280838E+06, 0.277958E+06, 0.274512E+06, 0.271125E+06, 0.267790E+06, 0.264503E+06, 0.261259E+06,
 0.258054E+06, 0.254886E+06, 0.251751E+06, 0.248647E+06, 0.245572E+06, 0.242523E+06, 0.239501E+06,
 0.236502E+06, 0.233525E+06, 0.230570E+06, 0.227635E+06, 0.224719E+06, 0.221822E+06, 0.218942E+06,
 0.216078E+06, 0.213231E+06, 0.210398E+06, 0.207581E+06, 0.204777E+06, 0.201987E+06, 0.199210E+06,
 0.196446E+06, 0.193693E+06, 0.190952E+06, 0.188223E+06, 0.185505E+06, 0.180099E+06, 0.174733E+06,
 0.169405E+06, 0.164111E+06, 0.150220E+06, 0.139096E+06, 0.128091E+06, 0.117192E+06, 0.106391E+06,
 0.956824E+05, 0.850677E+05, 0.745607E+05, 0.745607E+05, 0.745607E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.275416E+07,    ! Pressure (Pa), Sat. Temp. =    59.855
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.952369E+03, 0.965679E+03, 0.978200E+03, 0.990059E+03, 0.100136E+04,
 0.101216E+04, 0.102254E+04, 0.103467E+04, 0.104632E+04, 0.105752E+04, 0.106835E+04, 0.107883E+04,
 0.108899E+04, 0.109887E+04, 0.110850E+04, 0.111788E+04, 0.112705E+04, 0.113601E+04, 0.114479E+04,
 0.115339E+04, 0.116183E+04, 0.117011E+04, 0.117826E+04, 0.118627E+04, 0.119415E+04, 0.120191E+04,
 0.120957E+04, 0.121711E+04, 0.122456E+04, 0.123191E+04, 0.123917E+04, 0.124635E+04, 0.125345E+04,
 0.126046E+04, 0.126741E+04, 0.127428E+04, 0.128109E+04, 0.128783E+04, 0.130113E+04, 0.131421E+04,
 0.132708E+04, 0.133977E+04, 0.137262E+04, 0.139854E+04, 0.142389E+04, 0.144874E+04, 0.147315E+04,
 0.149714E+04, 0.152074E+04, 0.154392E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.275416E+07,    ! Pressure (Pa), Sat. Temp. =    59.855
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.198859E+04, 0.192943E+04, 0.187982E+04, 0.183739E+04, 0.180050E+04,
 0.176801E+04, 0.173908E+04, 0.170776E+04, 0.167994E+04, 0.165499E+04, 0.163243E+04, 0.161187E+04,
 0.159304E+04, 0.157568E+04, 0.155960E+04, 0.154466E+04, 0.153070E+04, 0.151763E+04, 0.150534E+04,
 0.149376E+04, 0.148282E+04, 0.147245E+04, 0.146262E+04, 0.145326E+04, 0.144434E+04, 0.143583E+04,
 0.142769E+04, 0.141990E+04, 0.141243E+04, 0.140525E+04, 0.139836E+04, 0.139172E+04, 0.138533E+04,
 0.137917E+04, 0.137322E+04, 0.136748E+04, 0.136192E+04, 0.135655E+04, 0.134632E+04, 0.133670E+04,
 0.132765E+04, 0.131911E+04, 0.129867E+04, 0.128411E+04, 0.127106E+04, 0.125926E+04, 0.124833E+04,
 0.123769E+04, 0.122630E+04, 0.121226E+04, 0.121226E+04, 0.121226E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.275416E+07,    ! Pressure (Pa), Sat. Temp. =    59.855
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.140848E+04, 0.139880E+04, 0.138934E+04, 0.138006E+04, 0.137093E+04,
 0.136193E+04, 0.135305E+04, 0.134235E+04, 0.133177E+04, 0.132129E+04, 0.131089E+04, 0.130056E+04,
 0.129030E+04, 0.128008E+04, 0.126991E+04, 0.125977E+04, 0.124966E+04, 0.123957E+04, 0.122950E+04,
 0.121944E+04, 0.120939E+04, 0.119934E+04, 0.118930E+04, 0.117925E+04, 0.116919E+04, 0.115913E+04,
 0.114905E+04, 0.113896E+04, 0.112885E+04, 0.111872E+04, 0.110857E+04, 0.109839E+04, 0.108818E+04,
 0.107795E+04, 0.106769E+04, 0.105739E+04, 0.104706E+04, 0.103669E+04, 0.101583E+04, 0.994797E+03,
 0.973581E+03, 0.952163E+03, 0.894239E+03, 0.845917E+03, 0.796252E+03, 0.745078E+03, 0.692225E+03,
 0.637517E+03, 0.580792E+03, 0.521933E+03, 0.521933E+03, 0.521933E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.275416E+07,    ! Pressure (Pa), Sat. Temp. =    59.855
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.923664E-04, 0.955546E-04, 0.986785E-04, 0.101755E-03, 0.104799E-03,
 0.107818E-03, 0.110824E-03, 0.114473E-03, 0.118122E-03, 0.121779E-03, 0.125452E-03, 0.129148E-03,
 0.132873E-03, 0.136634E-03, 0.140435E-03, 0.144281E-03, 0.148178E-03, 0.152130E-03, 0.156142E-03,
 0.160219E-03, 0.164365E-03, 0.168584E-03, 0.172883E-03, 0.177264E-03, 0.181734E-03, 0.186298E-03,
 0.190960E-03, 0.195726E-03, 0.200601E-03, 0.205592E-03, 0.210705E-03, 0.215945E-03, 0.221320E-03,
 0.226837E-03, 0.232502E-03, 0.238324E-03, 0.244311E-03, 0.250472E-03, 0.263352E-03, 0.277044E-03,
 0.291640E-03, 0.307243E-03, 0.354490E-03, 0.400711E-03, 0.456425E-03, 0.524997E-03, 0.611574E-03,
 0.724472E-03, 0.878120E-03, 0.110015E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.275416E+07,    ! Pressure (Pa), Sat. Temp. =    59.855
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.687595E-01, 0.698989E-01, 0.710081E-01, 0.720906E-01, 0.731492E-01,
 0.741866E-01, 0.752050E-01, 0.764223E-01, 0.776175E-01, 0.787930E-01, 0.799512E-01, 0.810939E-01,
 0.822228E-01, 0.833394E-01, 0.844451E-01, 0.855409E-01, 0.866279E-01, 0.877071E-01, 0.887794E-01,
 0.898454E-01, 0.909059E-01, 0.919617E-01, 0.930131E-01, 0.940609E-01, 0.951056E-01, 0.961476E-01,
 0.971873E-01, 0.982253E-01, 0.992618E-01, 0.100297E+00, 0.101332E+00, 0.102366E+00, 0.103401E+00,
 0.104435E+00, 0.105470E+00, 0.106506E+00, 0.107543E+00, 0.108581E+00, 0.110663E+00, 0.112752E+00,
 0.114851E+00, 0.116961E+00, 0.122626E+00, 0.127306E+00, 0.132075E+00, 0.136942E+00, 0.141921E+00,
 0.147022E+00, 0.152257E+00, 0.157637E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.265729E+07,    ! Pressure (Pa), Sat. Temp. =    58.213
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.293107E+06, 0.289957E+06, 0.286887E+06, 0.283885E+06,
 0.280941E+06, 0.278050E+06, 0.274592E+06, 0.271194E+06, 0.267850E+06, 0.264555E+06, 0.261304E+06,
 0.258093E+06, 0.254919E+06, 0.251779E+06, 0.248670E+06, 0.245591E+06, 0.242539E+06, 0.239512E+06,
 0.236510E+06, 0.233530E+06, 0.230572E+06, 0.227635E+06, 0.224717E+06, 0.221817E+06, 0.218935E+06,
 0.216069E+06, 0.213220E+06, 0.210386E+06, 0.207567E+06, 0.204762E+06, 0.201970E+06, 0.199192E+06,
 0.196426E+06, 0.193672E+06, 0.190931E+06, 0.188200E+06, 0.185481E+06, 0.180073E+06, 0.174706E+06,
 0.169376E+06, 0.164081E+06, 0.150186E+06, 0.139060E+06, 0.128053E+06, 0.117153E+06, 0.106350E+06,
 0.956406E+05, 0.850248E+05, 0.745168E+05, 0.745168E+05, 0.745168E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.265729E+07,    ! Pressure (Pa), Sat. Temp. =    58.213
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.963456E+03, 0.976188E+03, 0.988223E+03, 0.999667E+03,
 0.101060E+04, 0.102109E+04, 0.103334E+04, 0.104508E+04, 0.105637E+04, 0.106727E+04, 0.107782E+04,
 0.108804E+04, 0.109798E+04, 0.110765E+04, 0.111708E+04, 0.112629E+04, 0.113529E+04, 0.114410E+04,
 0.115273E+04, 0.116120E+04, 0.116951E+04, 0.117768E+04, 0.118571E+04, 0.119362E+04, 0.120140E+04,
 0.120907E+04, 0.121664E+04, 0.122410E+04, 0.123147E+04, 0.123875E+04, 0.124594E+04, 0.125304E+04,
 0.126008E+04, 0.126703E+04, 0.127392E+04, 0.128073E+04, 0.128749E+04, 0.130081E+04, 0.131391E+04,
 0.132680E+04, 0.133950E+04, 0.137238E+04, 0.139832E+04, 0.142369E+04, 0.144857E+04, 0.147299E+04,
 0.149700E+04, 0.152060E+04, 0.154380E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.265729E+07,    ! Pressure (Pa), Sat. Temp. =    58.213
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.194428E+04, 0.189203E+04, 0.184762E+04, 0.180921E+04,
 0.177553E+04, 0.174564E+04, 0.171338E+04, 0.168482E+04, 0.165926E+04, 0.163619E+04, 0.161523E+04,
 0.159604E+04, 0.157838E+04, 0.156205E+04, 0.154688E+04, 0.153273E+04, 0.151948E+04, 0.150704E+04,
 0.149533E+04, 0.148427E+04, 0.147380E+04, 0.146387E+04, 0.145442E+04, 0.144543E+04, 0.143684E+04,
 0.142864E+04, 0.142079E+04, 0.141326E+04, 0.140604E+04, 0.139910E+04, 0.139242E+04, 0.138599E+04,
 0.137979E+04, 0.137381E+04, 0.136803E+04, 0.136245E+04, 0.135705E+04, 0.134677E+04, 0.133711E+04,
 0.132802E+04, 0.131945E+04, 0.129894E+04, 0.128433E+04, 0.127126E+04, 0.125943E+04, 0.124848E+04,
 0.123782E+04, 0.122642E+04, 0.121237E+04, 0.121237E+04, 0.121237E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.265729E+07,    ! Pressure (Pa), Sat. Temp. =    58.213
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.139962E+04, 0.139010E+04, 0.138076E+04, 0.137159E+04,
 0.136255E+04, 0.135362E+04, 0.134289E+04, 0.133228E+04, 0.132177E+04, 0.131134E+04, 0.130100E+04,
 0.129071E+04, 0.128047E+04, 0.127028E+04, 0.126013E+04, 0.125000E+04, 0.123990E+04, 0.122982E+04,
 0.121975E+04, 0.120969E+04, 0.119963E+04, 0.118958E+04, 0.117952E+04, 0.116946E+04, 0.115939E+04,
 0.114930E+04, 0.113920E+04, 0.112909E+04, 0.111895E+04, 0.110879E+04, 0.109861E+04, 0.108840E+04,
 0.107816E+04, 0.106790E+04, 0.105759E+04, 0.104726E+04, 0.103688E+04, 0.101602E+04, 0.994979E+03,
 0.973756E+03, 0.952333E+03, 0.894395E+03, 0.846064E+03, 0.796391E+03, 0.745210E+03, 0.692350E+03,
 0.637636E+03, 0.580906E+03, 0.522041E+03, 0.522041E+03, 0.522041E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.265729E+07,    ! Pressure (Pa), Sat. Temp. =    58.213
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.949995E-04, 0.981555E-04, 0.101259E-03, 0.104325E-03,
 0.107364E-03, 0.110386E-03, 0.114053E-03, 0.117717E-03, 0.121388E-03, 0.125072E-03, 0.128779E-03,
 0.132513E-03, 0.136282E-03, 0.140090E-03, 0.143943E-03, 0.147845E-03, 0.151803E-03, 0.155819E-03,
 0.159900E-03, 0.164049E-03, 0.168272E-03, 0.172573E-03, 0.176957E-03, 0.181429E-03, 0.185994E-03,
 0.190657E-03, 0.195424E-03, 0.200301E-03, 0.205292E-03, 0.210405E-03, 0.215645E-03, 0.221020E-03,
 0.226536E-03, 0.232200E-03, 0.238021E-03, 0.244007E-03, 0.250166E-03, 0.263042E-03, 0.276729E-03,
 0.291319E-03, 0.306915E-03, 0.354135E-03, 0.400326E-03, 0.455998E-03, 0.524513E-03, 0.611011E-03,
 0.723792E-03, 0.877256E-03, 0.109898E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.265729E+07,    ! Pressure (Pa), Sat. Temp. =    58.213
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.697001E-01, 0.708209E-01, 0.719135E-01, 0.729813E-01,
 0.740268E-01, 0.750527E-01, 0.762780E-01, 0.774804E-01, 0.786624E-01, 0.798264E-01, 0.809745E-01,
 0.821083E-01, 0.832294E-01, 0.843391E-01, 0.854388E-01, 0.865293E-01, 0.876119E-01, 0.886872E-01,
 0.897561E-01, 0.908193E-01, 0.918776E-01, 0.929315E-01, 0.939815E-01, 0.950283E-01, 0.960723E-01,
 0.971140E-01, 0.981538E-01, 0.991921E-01, 0.100229E+00, 0.101266E+00, 0.102301E+00, 0.103337E+00,
 0.104373E+00, 0.105410E+00, 0.106447E+00, 0.107485E+00, 0.108524E+00, 0.110608E+00, 0.112699E+00,
 0.114800E+00, 0.116912E+00, 0.122581E+00, 0.127264E+00, 0.132035E+00, 0.136905E+00, 0.141886E+00,
 0.146989E+00, 0.152226E+00, 0.157608E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.256299E+07,    ! Pressure (Pa), Sat. Temp. =    56.570
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.290109E+06, 0.287020E+06, 0.284002E+06,
 0.281045E+06, 0.278142E+06, 0.274671E+06, 0.271263E+06, 0.267910E+06, 0.264607E+06, 0.261349E+06,
 0.258132E+06, 0.254952E+06, 0.251807E+06, 0.248693E+06, 0.245610E+06, 0.242554E+06, 0.239524E+06,
 0.236518E+06, 0.233536E+06, 0.230575E+06, 0.227635E+06, 0.224715E+06, 0.221813E+06, 0.218928E+06,
 0.216061E+06, 0.213210E+06, 0.210374E+06, 0.207553E+06, 0.204747E+06, 0.201954E+06, 0.199174E+06,
 0.196407E+06, 0.193652E+06, 0.190909E+06, 0.188178E+06, 0.185457E+06, 0.180048E+06, 0.174679E+06,
 0.169347E+06, 0.164051E+06, 0.150153E+06, 0.139025E+06, 0.128016E+06, 0.117114E+06, 0.106311E+06,
 0.955998E+05, 0.849830E+05, 0.744741E+05, 0.744741E+05, 0.744741E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.256299E+07,    ! Pressure (Pa), Sat. Temp. =    56.570
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.974184E+03, 0.986398E+03, 0.997992E+03,
 0.100905E+04, 0.101965E+04, 0.103202E+04, 0.104386E+04, 0.105524E+04, 0.106621E+04, 0.107682E+04,
 0.108711E+04, 0.109710E+04, 0.110682E+04, 0.111629E+04, 0.112554E+04, 0.113458E+04, 0.114342E+04,
 0.115208E+04, 0.116058E+04, 0.116892E+04, 0.117711E+04, 0.118517E+04, 0.119309E+04, 0.120090E+04,
 0.120859E+04, 0.121617E+04, 0.122365E+04, 0.123104E+04, 0.123833E+04, 0.124553E+04, 0.125265E+04,
 0.125970E+04, 0.126666E+04, 0.127356E+04, 0.128039E+04, 0.128715E+04, 0.130049E+04, 0.131361E+04,
 0.132651E+04, 0.133923E+04, 0.137215E+04, 0.139811E+04, 0.142350E+04, 0.144839E+04, 0.147283E+04,
 0.149686E+04, 0.152048E+04, 0.154368E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.256299E+07,    ! Pressure (Pa), Sat. Temp. =    56.570
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.190454E+04, 0.185804E+04, 0.181805E+04,
 0.178312E+04, 0.175223E+04, 0.171902E+04, 0.168969E+04, 0.166352E+04, 0.163995E+04, 0.161856E+04,
 0.159902E+04, 0.158106E+04, 0.156447E+04, 0.154907E+04, 0.153473E+04, 0.152131E+04, 0.150873E+04,
 0.149688E+04, 0.148570E+04, 0.147512E+04, 0.146509E+04, 0.145556E+04, 0.144649E+04, 0.143784E+04,
 0.142957E+04, 0.142166E+04, 0.141408E+04, 0.140681E+04, 0.139982E+04, 0.139310E+04, 0.138664E+04,
 0.138040E+04, 0.137439E+04, 0.136858E+04, 0.136297E+04, 0.135755E+04, 0.134721E+04, 0.133751E+04,
 0.132839E+04, 0.131979E+04, 0.129920E+04, 0.128455E+04, 0.127145E+04, 0.125959E+04, 0.124862E+04,
 0.123795E+04, 0.122653E+04, 0.121247E+04, 0.121247E+04, 0.121247E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.256299E+07,    ! Pressure (Pa), Sat. Temp. =    56.570
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.139085E+04, 0.138146E+04, 0.137223E+04,
 0.136315E+04, 0.135419E+04, 0.134342E+04, 0.133278E+04, 0.132224E+04, 0.131179E+04, 0.130142E+04,
 0.129111E+04, 0.128086E+04, 0.127065E+04, 0.126048E+04, 0.125034E+04, 0.124023E+04, 0.123014E+04,
 0.122005E+04, 0.120998E+04, 0.119992E+04, 0.118985E+04, 0.117979E+04, 0.116972E+04, 0.115964E+04,
 0.114955E+04, 0.113944E+04, 0.112932E+04, 0.111918E+04, 0.110902E+04, 0.109883E+04, 0.108861E+04,
 0.107837E+04, 0.106810E+04, 0.105779E+04, 0.104745E+04, 0.103707E+04, 0.101620E+04, 0.995157E+03,
 0.973928E+03, 0.952499E+03, 0.894548E+03, 0.846208E+03, 0.796526E+03, 0.745339E+03, 0.692473E+03,
 0.637753E+03, 0.581017E+03, 0.522147E+03, 0.522147E+03, 0.522147E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.256299E+07,    ! Pressure (Pa), Sat. Temp. =    56.570
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.976377E-04, 0.100769E-03, 0.103858E-03,
 0.106917E-03, 0.109956E-03, 0.113641E-03, 0.117321E-03, 0.121004E-03, 0.124701E-03, 0.128417E-03,
 0.132161E-03, 0.135937E-03, 0.139753E-03, 0.143612E-03, 0.147520E-03, 0.151482E-03, 0.155504E-03,
 0.159588E-03, 0.163741E-03, 0.167967E-03, 0.172271E-03, 0.176657E-03, 0.181131E-03, 0.185698E-03,
 0.190362E-03, 0.195130E-03, 0.200007E-03, 0.204999E-03, 0.210112E-03, 0.215353E-03, 0.220727E-03,
 0.226242E-03, 0.231906E-03, 0.237726E-03, 0.243711E-03, 0.249868E-03, 0.262740E-03, 0.276422E-03,
 0.291006E-03, 0.306595E-03, 0.353790E-03, 0.399951E-03, 0.455583E-03, 0.524043E-03, 0.610463E-03,
 0.723129E-03, 0.876416E-03, 0.109783E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.256299E+07,    ! Pressure (Pa), Sat. Temp. =    56.570
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.706358E-01, 0.717388E-01, 0.728157E-01,
 0.738695E-01, 0.749027E-01, 0.761362E-01, 0.773457E-01, 0.785342E-01, 0.797040E-01, 0.808574E-01,
 0.819960E-01, 0.831215E-01, 0.842354E-01, 0.853388E-01, 0.864329E-01, 0.875186E-01, 0.885970E-01,
 0.896688E-01, 0.907347E-01, 0.917954E-01, 0.928517E-01, 0.939039E-01, 0.949528E-01, 0.959988E-01,
 0.970424E-01, 0.980840E-01, 0.991240E-01, 0.100163E+00, 0.101201E+00, 0.102238E+00, 0.103275E+00,
 0.104312E+00, 0.105350E+00, 0.106389E+00, 0.107428E+00, 0.108469E+00, 0.110554E+00, 0.112648E+00,
 0.114750E+00, 0.116864E+00, 0.122537E+00, 0.127223E+00, 0.131997E+00, 0.136869E+00, 0.141852E+00,
 0.146957E+00, 0.152196E+00, 0.157579E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.247120E+07,    ! Pressure (Pa), Sat. Temp. =    54.928
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.287153E+06, 0.284118E+06,
 0.281148E+06, 0.278233E+06, 0.274751E+06, 0.271332E+06, 0.267970E+06, 0.264659E+06, 0.261394E+06,
 0.258170E+06, 0.254985E+06, 0.251834E+06, 0.248717E+06, 0.245629E+06, 0.242569E+06, 0.239536E+06,
 0.236527E+06, 0.233542E+06, 0.230578E+06, 0.227636E+06, 0.224713E+06, 0.221809E+06, 0.218922E+06,
 0.216053E+06, 0.213200E+06, 0.210363E+06, 0.207540E+06, 0.204732E+06, 0.201938E+06, 0.199157E+06,
 0.196389E+06, 0.193633E+06, 0.190889E+06, 0.188156E+06, 0.185435E+06, 0.180024E+06, 0.174653E+06,
 0.169320E+06, 0.164022E+06, 0.150121E+06, 0.138991E+06, 0.127980E+06, 0.117077E+06, 0.106272E+06,
 0.955602E+05, 0.849424E+05, 0.744326E+05, 0.744326E+05, 0.744326E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.247120E+07,    ! Pressure (Pa), Sat. Temp. =    54.928
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.984584E+03, 0.996332E+03,
 0.100752E+04, 0.101824E+04, 0.103071E+04, 0.104265E+04, 0.105412E+04, 0.106517E+04, 0.107585E+04,
 0.108620E+04, 0.109624E+04, 0.110601E+04, 0.111552E+04, 0.112481E+04, 0.113388E+04, 0.114276E+04,
 0.115145E+04, 0.115998E+04, 0.116834E+04, 0.117656E+04, 0.118464E+04, 0.119258E+04, 0.120041E+04,
 0.120812E+04, 0.121572E+04, 0.122322E+04, 0.123061E+04, 0.123792E+04, 0.124514E+04, 0.125227E+04,
 0.125933E+04, 0.126631E+04, 0.127321E+04, 0.128005E+04, 0.128683E+04, 0.130019E+04, 0.131332E+04,
 0.132624E+04, 0.133897E+04, 0.137192E+04, 0.139791E+04, 0.142332E+04, 0.144822E+04, 0.147268E+04,
 0.149672E+04, 0.152035E+04, 0.154357E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.247120E+07,    ! Pressure (Pa), Sat. Temp. =    54.928
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.186866E+04, 0.182700E+04,
 0.179078E+04, 0.175887E+04, 0.172467E+04, 0.169456E+04, 0.166776E+04, 0.164368E+04, 0.162187E+04,
 0.160197E+04, 0.158371E+04, 0.156686E+04, 0.155124E+04, 0.153670E+04, 0.152312E+04, 0.151038E+04,
 0.149840E+04, 0.148711E+04, 0.147643E+04, 0.146630E+04, 0.145669E+04, 0.144754E+04, 0.143882E+04,
 0.143049E+04, 0.142252E+04, 0.141488E+04, 0.140756E+04, 0.140053E+04, 0.139377E+04, 0.138727E+04,
 0.138100E+04, 0.137495E+04, 0.136912E+04, 0.136348E+04, 0.135803E+04, 0.134765E+04, 0.133791E+04,
 0.132874E+04, 0.132011E+04, 0.129946E+04, 0.128477E+04, 0.127163E+04, 0.125975E+04, 0.124876E+04,
 0.123807E+04, 0.122664E+04, 0.121258E+04, 0.121258E+04, 0.121258E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.247120E+07,    ! Pressure (Pa), Sat. Temp. =    54.928
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.138215E+04, 0.137287E+04,
 0.136375E+04, 0.135476E+04, 0.134394E+04, 0.133327E+04, 0.132270E+04, 0.131223E+04, 0.130183E+04,
 0.129151E+04, 0.128124E+04, 0.127101E+04, 0.126083E+04, 0.125068E+04, 0.124055E+04, 0.123044E+04,
 0.122035E+04, 0.121027E+04, 0.120020E+04, 0.119012E+04, 0.118005E+04, 0.116997E+04, 0.115989E+04,
 0.114979E+04, 0.113968E+04, 0.112955E+04, 0.111940E+04, 0.110923E+04, 0.109904E+04, 0.108882E+04,
 0.107857E+04, 0.106830E+04, 0.105799E+04, 0.104764E+04, 0.103726E+04, 0.101638E+04, 0.995330E+03,
 0.974095E+03, 0.952660E+03, 0.894697E+03, 0.846348E+03, 0.796659E+03, 0.745464E+03, 0.692592E+03,
 0.637866E+03, 0.581125E+03, 0.522250E+03, 0.522250E+03, 0.522250E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.247120E+07,    ! Pressure (Pa), Sat. Temp. =    54.928
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.100285E-03, 0.103397E-03,
 0.106476E-03, 0.109533E-03, 0.113236E-03, 0.116931E-03, 0.120628E-03, 0.124336E-03, 0.128063E-03,
 0.131816E-03, 0.135601E-03, 0.139423E-03, 0.143288E-03, 0.147202E-03, 0.151170E-03, 0.155195E-03,
 0.159284E-03, 0.163440E-03, 0.167669E-03, 0.171975E-03, 0.176364E-03, 0.180840E-03, 0.185408E-03,
 0.190074E-03, 0.194844E-03, 0.199721E-03, 0.204714E-03, 0.209827E-03, 0.215067E-03, 0.220442E-03,
 0.225956E-03, 0.231620E-03, 0.237439E-03, 0.243422E-03, 0.249578E-03, 0.262446E-03, 0.276124E-03,
 0.290701E-03, 0.306283E-03, 0.353453E-03, 0.399586E-03, 0.455179E-03, 0.523585E-03, 0.609929E-03,
 0.722485E-03, 0.875598E-03, 0.109672E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.247120E+07,    ! Pressure (Pa), Sat. Temp. =    54.928
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.715663E-01, 0.726525E-01,
 0.737146E-01, 0.747552E-01, 0.759967E-01, 0.772134E-01, 0.784083E-01, 0.795840E-01, 0.807426E-01,
 0.818860E-01, 0.830159E-01, 0.841338E-01, 0.852410E-01, 0.863385E-01, 0.874275E-01, 0.885088E-01,
 0.895834E-01, 0.906519E-01, 0.917151E-01, 0.927737E-01, 0.938281E-01, 0.948791E-01, 0.959271E-01,
 0.969725E-01, 0.980158E-01, 0.990575E-01, 0.100098E+00, 0.101137E+00, 0.102176E+00, 0.103215E+00,
 0.104253E+00, 0.105292E+00, 0.106332E+00, 0.107372E+00, 0.108414E+00, 0.110502E+00, 0.112597E+00,
 0.114702E+00, 0.116817E+00, 0.122494E+00, 0.127184E+00, 0.131959E+00, 0.136834E+00, 0.141819E+00,
 0.146926E+00, 0.152166E+00, 0.157551E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.238188E+07,    ! Pressure (Pa), Sat. Temp. =    53.285
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.284235E+06,
 0.281251E+06, 0.278324E+06, 0.274829E+06, 0.271400E+06, 0.268029E+06, 0.264710E+06, 0.261438E+06,
 0.258208E+06, 0.255017E+06, 0.251862E+06, 0.248740E+06, 0.245648E+06, 0.242584E+06, 0.239548E+06,
 0.236536E+06, 0.233548E+06, 0.230581E+06, 0.227636E+06, 0.224711E+06, 0.221805E+06, 0.218917E+06,
 0.216045E+06, 0.213191E+06, 0.210352E+06, 0.207528E+06, 0.204718E+06, 0.201923E+06, 0.199141E+06,
 0.196371E+06, 0.193614E+06, 0.190869E+06, 0.188135E+06, 0.185413E+06, 0.180000E+06, 0.174627E+06,
 0.169293E+06, 0.163994E+06, 0.150090E+06, 0.138958E+06, 0.127946E+06, 0.117041E+06, 0.106235E+06,
 0.955217E+05, 0.849029E+05, 0.743922E+05, 0.743922E+05, 0.743922E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.238188E+07,    ! Pressure (Pa), Sat. Temp. =    53.285
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.994685E+03,
 0.100601E+04, 0.101683E+04, 0.102943E+04, 0.104147E+04, 0.105302E+04, 0.106415E+04, 0.107489E+04,
 0.108530E+04, 0.109539E+04, 0.110521E+04, 0.111477E+04, 0.112409E+04, 0.113320E+04, 0.114211E+04,
 0.115083E+04, 0.115939E+04, 0.116778E+04, 0.117602E+04, 0.118412E+04, 0.119209E+04, 0.119993E+04,
 0.120766E+04, 0.121528E+04, 0.122279E+04, 0.123020E+04, 0.123752E+04, 0.124475E+04, 0.125190E+04,
 0.125897E+04, 0.126596E+04, 0.127288E+04, 0.127972E+04, 0.128651E+04, 0.129989E+04, 0.131304E+04,
 0.132597E+04, 0.133872E+04, 0.137170E+04, 0.139771E+04, 0.142314E+04, 0.144806E+04, 0.147253E+04,
 0.149658E+04, 0.152023E+04, 0.154346E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.238188E+07,    ! Pressure (Pa), Sat. Temp. =    53.285
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.183608E+04,
 0.179851E+04, 0.176555E+04, 0.173033E+04, 0.169943E+04, 0.167200E+04, 0.164740E+04, 0.162516E+04,
 0.160490E+04, 0.158634E+04, 0.156923E+04, 0.155339E+04, 0.153866E+04, 0.152490E+04, 0.151202E+04,
 0.149991E+04, 0.148849E+04, 0.147771E+04, 0.146749E+04, 0.145779E+04, 0.144857E+04, 0.143978E+04,
 0.143138E+04, 0.142336E+04, 0.141567E+04, 0.140830E+04, 0.140123E+04, 0.139443E+04, 0.138789E+04,
 0.138158E+04, 0.137550E+04, 0.136964E+04, 0.136397E+04, 0.135850E+04, 0.134807E+04, 0.133829E+04,
 0.132909E+04, 0.132043E+04, 0.129971E+04, 0.128498E+04, 0.127181E+04, 0.125991E+04, 0.124890E+04,
 0.123819E+04, 0.122675E+04, 0.121268E+04, 0.121268E+04, 0.121268E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.238188E+07,    ! Pressure (Pa), Sat. Temp. =    53.285
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.137351E+04,
 0.136434E+04, 0.135531E+04, 0.134446E+04, 0.133375E+04, 0.132315E+04, 0.131266E+04, 0.130224E+04,
 0.129189E+04, 0.128160E+04, 0.127137E+04, 0.126117E+04, 0.125100E+04, 0.124086E+04, 0.123074E+04,
 0.122064E+04, 0.121055E+04, 0.120047E+04, 0.119039E+04, 0.118031E+04, 0.117022E+04, 0.116013E+04,
 0.115002E+04, 0.113990E+04, 0.112977E+04, 0.111962E+04, 0.110944E+04, 0.109925E+04, 0.108902E+04,
 0.107877E+04, 0.106849E+04, 0.105818E+04, 0.104783E+04, 0.103744E+04, 0.101656E+04, 0.995499E+03,
 0.974258E+03, 0.952818E+03, 0.894842E+03, 0.846484E+03, 0.796787E+03, 0.745586E+03, 0.692708E+03,
 0.637976E+03, 0.581230E+03, 0.522350E+03, 0.522350E+03, 0.522350E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.238188E+07,    ! Pressure (Pa), Sat. Temp. =    53.285
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.102943E-03,
 0.106043E-03, 0.109117E-03, 0.112838E-03, 0.116549E-03, 0.120260E-03, 0.123979E-03, 0.127717E-03,
 0.131478E-03, 0.135271E-03, 0.139101E-03, 0.142972E-03, 0.146892E-03, 0.150864E-03, 0.154894E-03,
 0.158987E-03, 0.163147E-03, 0.167379E-03, 0.171688E-03, 0.176079E-03, 0.180557E-03, 0.185127E-03,
 0.189794E-03, 0.194564E-03, 0.199443E-03, 0.204436E-03, 0.209549E-03, 0.214790E-03, 0.220163E-03,
 0.225678E-03, 0.231340E-03, 0.237158E-03, 0.243140E-03, 0.249295E-03, 0.262160E-03, 0.275833E-03,
 0.290405E-03, 0.305980E-03, 0.353126E-03, 0.399231E-03, 0.454786E-03, 0.523140E-03, 0.609410E-03,
 0.721858E-03, 0.874803E-03, 0.109564E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.238188E+07,    ! Pressure (Pa), Sat. Temp. =    53.285
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.724916E-01,
 0.735620E-01, 0.746101E-01, 0.758596E-01, 0.770835E-01, 0.782848E-01, 0.794662E-01, 0.806300E-01,
 0.817782E-01, 0.829125E-01, 0.840344E-01, 0.851452E-01, 0.862462E-01, 0.873383E-01, 0.884226E-01,
 0.894999E-01, 0.905711E-01, 0.916367E-01, 0.926975E-01, 0.937541E-01, 0.948071E-01, 0.958570E-01,
 0.969043E-01, 0.979493E-01, 0.989926E-01, 0.100035E+00, 0.101075E+00, 0.102116E+00, 0.103156E+00,
 0.104196E+00, 0.105236E+00, 0.106277E+00, 0.107318E+00, 0.108361E+00, 0.110451E+00, 0.112548E+00,
 0.114655E+00, 0.116772E+00, 0.122453E+00, 0.127145E+00, 0.131923E+00, 0.136800E+00, 0.141787E+00,
 0.146895E+00, 0.152137E+00, 0.157524E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.229498E+07,    ! Pressure (Pa), Sat. Temp. =    51.643
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.281354E+06, 0.278415E+06, 0.274908E+06, 0.271468E+06, 0.268088E+06, 0.264761E+06, 0.261482E+06,
 0.258246E+06, 0.255050E+06, 0.251890E+06, 0.248763E+06, 0.245667E+06, 0.242600E+06, 0.239560E+06,
 0.236545E+06, 0.233554E+06, 0.230585E+06, 0.227637E+06, 0.224710E+06, 0.221801E+06, 0.218911E+06,
 0.216038E+06, 0.213182E+06, 0.210341E+06, 0.207516E+06, 0.204705E+06, 0.201908E+06, 0.199125E+06,
 0.196354E+06, 0.193596E+06, 0.190850E+06, 0.188115E+06, 0.185392E+06, 0.179977E+06, 0.174603E+06,
 0.169267E+06, 0.163967E+06, 0.150060E+06, 0.138926E+06, 0.127912E+06, 0.117006E+06, 0.106198E+06,
 0.954842E+05, 0.848644E+05, 0.743528E+05, 0.743528E+05, 0.743528E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.229498E+07,    ! Pressure (Pa), Sat. Temp. =    51.643
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.100451E+04, 0.101545E+04, 0.102816E+04, 0.104030E+04, 0.105194E+04, 0.106314E+04, 0.107395E+04,
 0.108442E+04, 0.109456E+04, 0.110443E+04, 0.111403E+04, 0.112339E+04, 0.113253E+04, 0.114148E+04,
 0.115023E+04, 0.115881E+04, 0.116722E+04, 0.117549E+04, 0.118361E+04, 0.119160E+04, 0.119946E+04,
 0.120721E+04, 0.121484E+04, 0.122237E+04, 0.122980E+04, 0.123713E+04, 0.124438E+04, 0.125154E+04,
 0.125862E+04, 0.126562E+04, 0.127255E+04, 0.127941E+04, 0.128620E+04, 0.129959E+04, 0.131276E+04,
 0.132571E+04, 0.133847E+04, 0.137149E+04, 0.139752E+04, 0.142296E+04, 0.144790E+04, 0.147239E+04,
 0.149645E+04, 0.152011E+04, 0.154335E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.229498E+07,    ! Pressure (Pa), Sat. Temp. =    51.643
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.180632E+04, 0.177226E+04, 0.173601E+04, 0.170430E+04, 0.167622E+04, 0.165109E+04, 0.162842E+04,
 0.160780E+04, 0.158894E+04, 0.157157E+04, 0.155551E+04, 0.154058E+04, 0.152666E+04, 0.151363E+04,
 0.150139E+04, 0.148986E+04, 0.147897E+04, 0.146866E+04, 0.145888E+04, 0.144958E+04, 0.144072E+04,
 0.143226E+04, 0.142418E+04, 0.141645E+04, 0.140903E+04, 0.140191E+04, 0.139507E+04, 0.138849E+04,
 0.138216E+04, 0.137605E+04, 0.137015E+04, 0.136446E+04, 0.135896E+04, 0.134849E+04, 0.133867E+04,
 0.132944E+04, 0.132074E+04, 0.129996E+04, 0.128519E+04, 0.127199E+04, 0.126006E+04, 0.124903E+04,
 0.123831E+04, 0.122686E+04, 0.121277E+04, 0.121277E+04, 0.121277E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.229498E+07,    ! Pressure (Pa), Sat. Temp. =    51.643
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.136492E+04, 0.135585E+04, 0.134497E+04, 0.133422E+04, 0.132360E+04, 0.131308E+04, 0.130264E+04,
 0.129227E+04, 0.128197E+04, 0.127171E+04, 0.126150E+04, 0.125132E+04, 0.124117E+04, 0.123104E+04,
 0.122093E+04, 0.121083E+04, 0.120073E+04, 0.119064E+04, 0.118056E+04, 0.117046E+04, 0.116036E+04,
 0.115025E+04, 0.114013E+04, 0.112999E+04, 0.111983E+04, 0.110965E+04, 0.109945E+04, 0.108922E+04,
 0.107897E+04, 0.106868E+04, 0.105836E+04, 0.104801E+04, 0.103762E+04, 0.101673E+04, 0.995663E+03,
 0.974417E+03, 0.952971E+03, 0.894983E+03, 0.846617E+03, 0.796913E+03, 0.745705E+03, 0.692821E+03,
 0.638084E+03, 0.581332E+03, 0.522447E+03, 0.522447E+03, 0.522447E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.229498E+07,    ! Pressure (Pa), Sat. Temp. =    51.643
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.105616E-03, 0.108708E-03, 0.112448E-03, 0.116174E-03, 0.119898E-03, 0.123630E-03, 0.127377E-03,
 0.131148E-03, 0.134949E-03, 0.138785E-03, 0.142664E-03, 0.146589E-03, 0.150566E-03, 0.154600E-03,
 0.158697E-03, 0.162860E-03, 0.167095E-03, 0.171407E-03, 0.175800E-03, 0.180280E-03, 0.184852E-03,
 0.189520E-03, 0.194292E-03, 0.199171E-03, 0.204165E-03, 0.209278E-03, 0.214519E-03, 0.219893E-03,
 0.225407E-03, 0.231068E-03, 0.236886E-03, 0.242866E-03, 0.249020E-03, 0.261881E-03, 0.275549E-03,
 0.290116E-03, 0.305685E-03, 0.352807E-03, 0.398885E-03, 0.454403E-03, 0.522707E-03, 0.608906E-03,
 0.721248E-03, 0.874030E-03, 0.109459E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.229498E+07,    ! Pressure (Pa), Sat. Temp. =    51.643
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.734119E-01, 0.744674E-01, 0.757250E-01, 0.769560E-01, 0.781637E-01, 0.793508E-01, 0.805198E-01,
 0.816727E-01, 0.828113E-01, 0.839371E-01, 0.850516E-01, 0.861559E-01, 0.872512E-01, 0.883384E-01,
 0.894184E-01, 0.904921E-01, 0.915601E-01, 0.926232E-01, 0.936819E-01, 0.947369E-01, 0.957887E-01,
 0.968377E-01, 0.978844E-01, 0.989293E-01, 0.999728E-01, 0.101015E+00, 0.102057E+00, 0.103098E+00,
 0.104139E+00, 0.105181E+00, 0.106223E+00, 0.107265E+00, 0.108309E+00, 0.110401E+00, 0.112500E+00,
 0.114608E+00, 0.116727E+00, 0.122412E+00, 0.127107E+00, 0.131888E+00, 0.136767E+00, 0.141756E+00,
 0.146866E+00, 0.152109E+00, 0.157497E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.221047E+07,    ! Pressure (Pa), Sat. Temp. =    50.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.278506E+06, 0.274986E+06, 0.271536E+06, 0.268147E+06, 0.264812E+06, 0.261526E+06,
 0.258284E+06, 0.255082E+06, 0.251917E+06, 0.248786E+06, 0.245686E+06, 0.242615E+06, 0.239572E+06,
 0.236554E+06, 0.233560E+06, 0.230588E+06, 0.227638E+06, 0.224709E+06, 0.221798E+06, 0.218906E+06,
 0.216032E+06, 0.213173E+06, 0.210331E+06, 0.207504E+06, 0.204692E+06, 0.201894E+06, 0.199109E+06,
 0.196337E+06, 0.193578E+06, 0.190831E+06, 0.188095E+06, 0.185371E+06, 0.179955E+06, 0.174579E+06,
 0.169242E+06, 0.163940E+06, 0.150031E+06, 0.138895E+06, 0.127879E+06, 0.116972E+06, 0.106163E+06,
 0.954477E+05, 0.848270E+05, 0.743146E+05, 0.743146E+05, 0.743146E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.221047E+07,    ! Pressure (Pa), Sat. Temp. =    50.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.101408E+04, 0.102691E+04, 0.103915E+04, 0.105088E+04, 0.106215E+04, 0.107303E+04,
 0.108355E+04, 0.109375E+04, 0.110366E+04, 0.111330E+04, 0.112270E+04, 0.113188E+04, 0.114086E+04,
 0.114964E+04, 0.115824E+04, 0.116669E+04, 0.117497E+04, 0.118312E+04, 0.119113E+04, 0.119901E+04,
 0.120677E+04, 0.121442E+04, 0.122196E+04, 0.122941E+04, 0.123675E+04, 0.124401E+04, 0.125118E+04,
 0.125827E+04, 0.126529E+04, 0.127222E+04, 0.127909E+04, 0.128590E+04, 0.129931E+04, 0.131249E+04,
 0.132546E+04, 0.133823E+04, 0.137128E+04, 0.139733E+04, 0.142279E+04, 0.144775E+04, 0.147225E+04,
 0.149632E+04, 0.151999E+04, 0.154324E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.221047E+07,    ! Pressure (Pa), Sat. Temp. =    50.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.177901E+04, 0.174169E+04, 0.170915E+04, 0.168042E+04, 0.165477E+04, 0.163166E+04,
 0.161068E+04, 0.159151E+04, 0.157388E+04, 0.155760E+04, 0.154248E+04, 0.152839E+04, 0.151521E+04,
 0.150284E+04, 0.149120E+04, 0.148021E+04, 0.146981E+04, 0.145994E+04, 0.145057E+04, 0.144164E+04,
 0.143313E+04, 0.142499E+04, 0.141720E+04, 0.140974E+04, 0.140258E+04, 0.139570E+04, 0.138909E+04,
 0.138272E+04, 0.137658E+04, 0.137065E+04, 0.136493E+04, 0.135941E+04, 0.134889E+04, 0.133903E+04,
 0.132977E+04, 0.132105E+04, 0.130020E+04, 0.128539E+04, 0.127216E+04, 0.126020E+04, 0.124916E+04,
 0.123842E+04, 0.122696E+04, 0.121287E+04, 0.121287E+04, 0.121287E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.221047E+07,    ! Pressure (Pa), Sat. Temp. =    50.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.135639E+04, 0.134547E+04, 0.133469E+04, 0.132404E+04, 0.131349E+04, 0.130303E+04,
 0.129264E+04, 0.128232E+04, 0.127205E+04, 0.126182E+04, 0.125163E+04, 0.124147E+04, 0.123133E+04,
 0.122120E+04, 0.121109E+04, 0.120099E+04, 0.119090E+04, 0.118080E+04, 0.117070E+04, 0.116059E+04,
 0.115047E+04, 0.114034E+04, 0.113020E+04, 0.112004E+04, 0.110985E+04, 0.109965E+04, 0.108941E+04,
 0.107915E+04, 0.106886E+04, 0.105854E+04, 0.104819E+04, 0.103779E+04, 0.101689E+04, 0.995824E+03,
 0.974571E+03, 0.953121E+03, 0.895120E+03, 0.846746E+03, 0.797035E+03, 0.745821E+03, 0.692930E+03,
 0.638188E+03, 0.581432E+03, 0.522542E+03, 0.522542E+03, 0.522542E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.221047E+07,    ! Pressure (Pa), Sat. Temp. =    50.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.108306E-03, 0.112064E-03, 0.115807E-03, 0.119544E-03, 0.123288E-03, 0.127046E-03,
 0.130825E-03, 0.134634E-03, 0.138478E-03, 0.142362E-03, 0.146293E-03, 0.150275E-03, 0.154314E-03,
 0.158414E-03, 0.162581E-03, 0.166819E-03, 0.171133E-03, 0.175529E-03, 0.180011E-03, 0.184584E-03,
 0.189254E-03, 0.194026E-03, 0.198907E-03, 0.203901E-03, 0.209015E-03, 0.214255E-03, 0.219629E-03,
 0.225142E-03, 0.230803E-03, 0.236620E-03, 0.242600E-03, 0.248752E-03, 0.261609E-03, 0.275274E-03,
 0.289835E-03, 0.305398E-03, 0.352497E-03, 0.398549E-03, 0.454031E-03, 0.522285E-03, 0.608415E-03,
 0.720655E-03, 0.873279E-03, 0.109357E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.221047E+07,    ! Pressure (Pa), Sat. Temp. =    50.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.743271E-01, 0.755928E-01, 0.768309E-01, 0.780449E-01, 0.792378E-01, 0.804119E-01,
 0.815694E-01, 0.827123E-01, 0.838420E-01, 0.849601E-01, 0.860677E-01, 0.871661E-01, 0.882561E-01,
 0.893388E-01, 0.904150E-01, 0.914853E-01, 0.925506E-01, 0.936114E-01, 0.946683E-01, 0.957220E-01,
 0.967727E-01, 0.978211E-01, 0.988676E-01, 0.999126E-01, 0.100956E+00, 0.101999E+00, 0.103042E+00,
 0.104084E+00, 0.105127E+00, 0.106170E+00, 0.107214E+00, 0.108259E+00, 0.110353E+00, 0.112454E+00,
 0.114564E+00, 0.116684E+00, 0.122373E+00, 0.127070E+00, 0.131853E+00, 0.136734E+00, 0.141725E+00,
 0.146837E+00, 0.152082E+00, 0.157472E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.211070E+07,    ! Pressure (Pa), Sat. Temp. =    48.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.275080E+06, 0.271617E+06, 0.268217E+06, 0.264873E+06, 0.261579E+06,
 0.258329E+06, 0.255121E+06, 0.251950E+06, 0.248813E+06, 0.245709E+06, 0.242633E+06, 0.239586E+06,
 0.236565E+06, 0.233567E+06, 0.230593E+06, 0.227640E+06, 0.224708E+06, 0.221795E+06, 0.218901E+06,
 0.216024E+06, 0.213164E+06, 0.210320E+06, 0.207491E+06, 0.204677E+06, 0.201877E+06, 0.199091E+06,
 0.196318E+06, 0.193557E+06, 0.190809E+06, 0.188072E+06, 0.185347E+06, 0.179929E+06, 0.174551E+06,
 0.169212E+06, 0.163909E+06, 0.149996E+06, 0.138858E+06, 0.127840E+06, 0.116931E+06, 0.106121E+06,
 0.954047E+05, 0.847829E+05, 0.742695E+05, 0.742695E+05, 0.742695E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.211070E+07,    ! Pressure (Pa), Sat. Temp. =    48.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.102542E+04, 0.103778E+04, 0.104961E+04, 0.106098E+04, 0.107193E+04,
 0.108252E+04, 0.109278E+04, 0.110275E+04, 0.111244E+04, 0.112189E+04, 0.113111E+04, 0.114012E+04,
 0.114894E+04, 0.115757E+04, 0.116605E+04, 0.117436E+04, 0.118253E+04, 0.119056E+04, 0.119847E+04,
 0.120625E+04, 0.121392E+04, 0.122148E+04, 0.122894E+04, 0.123630E+04, 0.124358E+04, 0.125076E+04,
 0.125787E+04, 0.126489E+04, 0.127184E+04, 0.127872E+04, 0.128554E+04, 0.129897E+04, 0.131217E+04,
 0.132516E+04, 0.133794E+04, 0.137103E+04, 0.139710E+04, 0.142259E+04, 0.144756E+04, 0.147208E+04,
 0.149617E+04, 0.151985E+04, 0.154312E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.211070E+07,    ! Pressure (Pa), Sat. Temp. =    48.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.174862E+04, 0.171506E+04, 0.168551E+04, 0.165921E+04, 0.163556E+04,
 0.161414E+04, 0.159460E+04, 0.157666E+04, 0.156011E+04, 0.154476E+04, 0.153046E+04, 0.151711E+04,
 0.150458E+04, 0.149280E+04, 0.148168E+04, 0.147117E+04, 0.146121E+04, 0.145175E+04, 0.144274E+04,
 0.143415E+04, 0.142595E+04, 0.141810E+04, 0.141059E+04, 0.140338E+04, 0.139645E+04, 0.138979E+04,
 0.138338E+04, 0.137720E+04, 0.137125E+04, 0.136550E+04, 0.135994E+04, 0.134937E+04, 0.133947E+04,
 0.133016E+04, 0.132141E+04, 0.130048E+04, 0.128563E+04, 0.127236E+04, 0.126038E+04, 0.124931E+04,
 0.123856E+04, 0.122708E+04, 0.121298E+04, 0.121298E+04, 0.121298E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.211070E+07,    ! Pressure (Pa), Sat. Temp. =    48.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.134606E+04, 0.133525E+04, 0.132456E+04, 0.131398E+04, 0.130350E+04,
 0.129309E+04, 0.128274E+04, 0.127245E+04, 0.126221E+04, 0.125200E+04, 0.124182E+04, 0.123167E+04,
 0.122153E+04, 0.121141E+04, 0.120130E+04, 0.119119E+04, 0.118109E+04, 0.117098E+04, 0.116086E+04,
 0.115074E+04, 0.114060E+04, 0.113045E+04, 0.112028E+04, 0.111009E+04, 0.109988E+04, 0.108964E+04,
 0.107938E+04, 0.106908E+04, 0.105875E+04, 0.104839E+04, 0.103800E+04, 0.101709E+04, 0.996013E+03,
 0.974754E+03, 0.953297E+03, 0.895283E+03, 0.846899E+03, 0.797179E+03, 0.745957E+03, 0.693060E+03,
 0.638312E+03, 0.581549E+03, 0.522654E+03, 0.522654E+03, 0.522654E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.211070E+07,    ! Pressure (Pa), Sat. Temp. =    48.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.111607E-03, 0.115369E-03, 0.119123E-03, 0.122881E-03, 0.126651E-03,
 0.130442E-03, 0.134260E-03, 0.138112E-03, 0.142004E-03, 0.145942E-03, 0.149930E-03, 0.153974E-03,
 0.158079E-03, 0.162250E-03, 0.166492E-03, 0.170809E-03, 0.175207E-03, 0.179692E-03, 0.184267E-03,
 0.188939E-03, 0.193712E-03, 0.198594E-03, 0.203588E-03, 0.208703E-03, 0.213943E-03, 0.219317E-03,
 0.224830E-03, 0.230490E-03, 0.236306E-03, 0.242284E-03, 0.248435E-03, 0.261289E-03, 0.274948E-03,
 0.289503E-03, 0.305058E-03, 0.352131E-03, 0.398152E-03, 0.453592E-03, 0.521788E-03, 0.607836E-03,
 0.719956E-03, 0.872393E-03, 0.109236E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.211070E+07,    ! Pressure (Pa), Sat. Temp. =    48.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.754351E-01, 0.766818E-01, 0.779035E-01, 0.791032E-01, 0.802835E-01,
 0.814467E-01, 0.825946E-01, 0.837290E-01, 0.848514E-01, 0.859630E-01, 0.870651E-01, 0.881585E-01,
 0.892444E-01, 0.903236E-01, 0.913967E-01, 0.924646E-01, 0.935279E-01, 0.945871E-01, 0.956430E-01,
 0.966958E-01, 0.977462E-01, 0.987946E-01, 0.998413E-01, 0.100887E+00, 0.101931E+00, 0.102976E+00,
 0.104019E+00, 0.105063E+00, 0.106108E+00, 0.107153E+00, 0.108199E+00, 0.110296E+00, 0.112399E+00,
 0.114511E+00, 0.116633E+00, 0.122326E+00, 0.127026E+00, 0.131812E+00, 0.136696E+00, 0.141689E+00,
 0.146803E+00, 0.152050E+00, 0.157441E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.201431E+07,    ! Pressure (Pa), Sat. Temp. =    46.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.271698E+06, 0.268287E+06, 0.264933E+06, 0.261631E+06,
 0.258374E+06, 0.255159E+06, 0.251982E+06, 0.248841E+06, 0.245731E+06, 0.242652E+06, 0.239601E+06,
 0.236575E+06, 0.233575E+06, 0.230598E+06, 0.227642E+06, 0.224707E+06, 0.221792E+06, 0.218895E+06,
 0.216016E+06, 0.213154E+06, 0.210309E+06, 0.207478E+06, 0.204663E+06, 0.201861E+06, 0.199074E+06,
 0.196299E+06, 0.193538E+06, 0.190788E+06, 0.188050E+06, 0.185324E+06, 0.179903E+06, 0.174524E+06,
 0.169183E+06, 0.163879E+06, 0.149963E+06, 0.138822E+06, 0.127803E+06, 0.116892E+06, 0.106081E+06,
 0.953631E+05, 0.847403E+05, 0.742259E+05, 0.742259E+05, 0.742259E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.201431E+07,    ! Pressure (Pa), Sat. Temp. =    46.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.103643E+04, 0.104837E+04, 0.105982E+04, 0.107086E+04,
 0.108152E+04, 0.109184E+04, 0.110186E+04, 0.111160E+04, 0.112109E+04, 0.113036E+04, 0.113940E+04,
 0.114825E+04, 0.115692E+04, 0.116542E+04, 0.117377E+04, 0.118196E+04, 0.119002E+04, 0.119794E+04,
 0.120574E+04, 0.121343E+04, 0.122101E+04, 0.122849E+04, 0.123587E+04, 0.124316E+04, 0.125036E+04,
 0.125747E+04, 0.126451E+04, 0.127148E+04, 0.127837E+04, 0.128519E+04, 0.129865E+04, 0.131186E+04,
 0.132487E+04, 0.133767E+04, 0.137079E+04, 0.139689E+04, 0.142239E+04, 0.144739E+04, 0.147192E+04,
 0.149602E+04, 0.151972E+04, 0.154299E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.201431E+07,    ! Pressure (Pa), Sat. Temp. =    46.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.172094E+04, 0.169057E+04, 0.166361E+04, 0.163943E+04,
 0.161756E+04, 0.159765E+04, 0.157939E+04, 0.156257E+04, 0.154699E+04, 0.153250E+04, 0.151896E+04,
 0.150628E+04, 0.149437E+04, 0.148313E+04, 0.147251E+04, 0.146245E+04, 0.145290E+04, 0.144382E+04,
 0.143516E+04, 0.142689E+04, 0.141898E+04, 0.141141E+04, 0.140415E+04, 0.139718E+04, 0.139048E+04,
 0.138403E+04, 0.137782E+04, 0.137183E+04, 0.136605E+04, 0.136046E+04, 0.134984E+04, 0.133989E+04,
 0.133055E+04, 0.132176E+04, 0.130076E+04, 0.128586E+04, 0.127256E+04, 0.126055E+04, 0.124945E+04,
 0.123869E+04, 0.122720E+04, 0.121309E+04, 0.121309E+04, 0.121309E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.201431E+07,    ! Pressure (Pa), Sat. Temp. =    46.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.133579E+04, 0.132507E+04, 0.131446E+04, 0.130395E+04,
 0.129352E+04, 0.128315E+04, 0.127284E+04, 0.126258E+04, 0.125236E+04, 0.124216E+04, 0.123200E+04,
 0.122185E+04, 0.121172E+04, 0.120160E+04, 0.119148E+04, 0.118137E+04, 0.117125E+04, 0.116113E+04,
 0.115100E+04, 0.114085E+04, 0.113069E+04, 0.112052E+04, 0.111032E+04, 0.110010E+04, 0.108986E+04,
 0.107959E+04, 0.106929E+04, 0.105896E+04, 0.104860E+04, 0.103820E+04, 0.101728E+04, 0.996196E+03,
 0.974931E+03, 0.953468E+03, 0.895440E+03, 0.847047E+03, 0.797319E+03, 0.746090E+03, 0.693186E+03,
 0.638431E+03, 0.581663E+03, 0.522763E+03, 0.522763E+03, 0.522763E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.201431E+07,    ! Pressure (Pa), Sat. Temp. =    46.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.114942E-03, 0.118713E-03, 0.122485E-03, 0.126267E-03,
 0.130069E-03, 0.133897E-03, 0.137757E-03, 0.141657E-03, 0.145601E-03, 0.149595E-03, 0.153644E-03,
 0.157754E-03, 0.161929E-03, 0.166174E-03, 0.170495E-03, 0.174896E-03, 0.179383E-03, 0.183960E-03,
 0.188633E-03, 0.193408E-03, 0.198291E-03, 0.203286E-03, 0.208401E-03, 0.213642E-03, 0.219015E-03,
 0.224528E-03, 0.230188E-03, 0.236002E-03, 0.241979E-03, 0.248128E-03, 0.260979E-03, 0.274633E-03,
 0.289183E-03, 0.304730E-03, 0.351777E-03, 0.397769E-03, 0.453168E-03, 0.521308E-03, 0.607277E-03,
 0.719281E-03, 0.871538E-03, 0.109120E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.201431E+07,    ! Pressure (Pa), Sat. Temp. =    46.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.765363E-01, 0.777656E-01, 0.789721E-01, 0.801585E-01,
 0.813272E-01, 0.824802E-01, 0.836192E-01, 0.847458E-01, 0.858613E-01, 0.869669E-01, 0.880638E-01,
 0.891528E-01, 0.902348E-01, 0.913107E-01, 0.923812E-01, 0.934469E-01, 0.945084E-01, 0.955664E-01,
 0.966213E-01, 0.976736E-01, 0.987238E-01, 0.997722E-01, 0.100819E+00, 0.101866E+00, 0.102911E+00,
 0.103957E+00, 0.105002E+00, 0.106048E+00, 0.107094E+00, 0.108142E+00, 0.110240E+00, 0.112345E+00,
 0.114459E+00, 0.116583E+00, 0.122281E+00, 0.126984E+00, 0.131773E+00, 0.136659E+00, 0.141654E+00,
 0.146770E+00, 0.152019E+00, 0.157412E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.192124E+07,    ! Pressure (Pa), Sat. Temp. =    44.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.268356E+06, 0.264993E+06, 0.261682E+06,
 0.258418E+06, 0.255197E+06, 0.252015E+06, 0.248868E+06, 0.245754E+06, 0.242670E+06, 0.239615E+06,
 0.236586E+06, 0.233583E+06, 0.230602E+06, 0.227644E+06, 0.224707E+06, 0.221789E+06, 0.218890E+06,
 0.216009E+06, 0.213146E+06, 0.210298E+06, 0.207466E+06, 0.204649E+06, 0.201846E+06, 0.199057E+06,
 0.196281E+06, 0.193518E+06, 0.190768E+06, 0.188029E+06, 0.185301E+06, 0.179879E+06, 0.174498E+06,
 0.169156E+06, 0.163850E+06, 0.149930E+06, 0.138788E+06, 0.127767E+06, 0.116855E+06, 0.106042E+06,
 0.953230E+05, 0.846991E+05, 0.741838E+05, 0.741838E+05, 0.741838E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.192124E+07,    ! Pressure (Pa), Sat. Temp. =    44.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.104715E+04, 0.105870E+04, 0.106981E+04,
 0.108054E+04, 0.109092E+04, 0.110099E+04, 0.111079E+04, 0.112032E+04, 0.112962E+04, 0.113871E+04,
 0.114759E+04, 0.115629E+04, 0.116482E+04, 0.117319E+04, 0.118141E+04, 0.118949E+04, 0.119743E+04,
 0.120525E+04, 0.121296E+04, 0.122056E+04, 0.122805E+04, 0.123545E+04, 0.124275E+04, 0.124996E+04,
 0.125709E+04, 0.126414E+04, 0.127112E+04, 0.127802E+04, 0.128486E+04, 0.129833E+04, 0.131157E+04,
 0.132458E+04, 0.133740E+04, 0.137056E+04, 0.139668E+04, 0.142221E+04, 0.144722E+04, 0.147176E+04,
 0.149588E+04, 0.151959E+04, 0.154288E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.192124E+07,    ! Pressure (Pa), Sat. Temp. =    44.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.169559E+04, 0.166796E+04, 0.164324E+04,
 0.162094E+04, 0.160065E+04, 0.158208E+04, 0.156499E+04, 0.154918E+04, 0.153449E+04, 0.152078E+04,
 0.150795E+04, 0.149590E+04, 0.148454E+04, 0.147382E+04, 0.146366E+04, 0.145403E+04, 0.144486E+04,
 0.143613E+04, 0.142780E+04, 0.141984E+04, 0.141221E+04, 0.140490E+04, 0.139789E+04, 0.139115E+04,
 0.138466E+04, 0.137841E+04, 0.137239E+04, 0.136658E+04, 0.136097E+04, 0.135030E+04, 0.134030E+04,
 0.133092E+04, 0.132209E+04, 0.130103E+04, 0.128609E+04, 0.127275E+04, 0.126071E+04, 0.124960E+04,
 0.123881E+04, 0.122731E+04, 0.121319E+04, 0.121319E+04, 0.121319E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.192124E+07,    ! Pressure (Pa), Sat. Temp. =    44.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.132557E+04, 0.131493E+04, 0.130439E+04,
 0.129393E+04, 0.128355E+04, 0.127322E+04, 0.126294E+04, 0.125270E+04, 0.124250E+04, 0.123232E+04,
 0.122216E+04, 0.121202E+04, 0.120189E+04, 0.119176E+04, 0.118164E+04, 0.117151E+04, 0.116138E+04,
 0.115124E+04, 0.114109E+04, 0.113093E+04, 0.112075E+04, 0.111055E+04, 0.110032E+04, 0.109007E+04,
 0.107980E+04, 0.106950E+04, 0.105916E+04, 0.104879E+04, 0.103839E+04, 0.101746E+04, 0.996374E+03,
 0.975102E+03, 0.953634E+03, 0.895592E+03, 0.847189E+03, 0.797453E+03, 0.746217E+03, 0.693307E+03,
 0.638547E+03, 0.581773E+03, 0.522867E+03, 0.522867E+03, 0.522867E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.192124E+07,    ! Pressure (Pa), Sat. Temp. =    44.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.118313E-03, 0.122099E-03, 0.125894E-03,
 0.129707E-03, 0.133544E-03, 0.137413E-03, 0.141320E-03, 0.145271E-03, 0.149271E-03, 0.153325E-03,
 0.157439E-03, 0.161618E-03, 0.165867E-03, 0.170191E-03, 0.174595E-03, 0.179084E-03, 0.183663E-03,
 0.188338E-03, 0.193114E-03, 0.197998E-03, 0.202994E-03, 0.208109E-03, 0.213350E-03, 0.218723E-03,
 0.224236E-03, 0.229895E-03, 0.235708E-03, 0.241685E-03, 0.247832E-03, 0.260679E-03, 0.274329E-03,
 0.288872E-03, 0.304413E-03, 0.351436E-03, 0.397398E-03, 0.452758E-03, 0.520844E-03, 0.606737E-03,
 0.718629E-03, 0.870712E-03, 0.109008E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.192124E+07,    ! Pressure (Pa), Sat. Temp. =    44.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.776311E-01, 0.788443E-01, 0.800368E-01,
 0.812109E-01, 0.823689E-01, 0.835124E-01, 0.846432E-01, 0.857625E-01, 0.868717E-01, 0.879718E-01,
 0.890639E-01, 0.901488E-01, 0.912274E-01, 0.923003E-01, 0.933683E-01, 0.944321E-01, 0.954922E-01,
 0.965490E-01, 0.976032E-01, 0.986552E-01, 0.997053E-01, 0.100754E+00, 0.101802E+00, 0.102849E+00,
 0.103896E+00, 0.104942E+00, 0.105990E+00, 0.107037E+00, 0.108086E+00, 0.110187E+00, 0.112294E+00,
 0.114410E+00, 0.116535E+00, 0.122237E+00, 0.126944E+00, 0.131735E+00, 0.136623E+00, 0.141621E+00,
 0.146739E+00, 0.151989E+00, 0.157383E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.183139E+07,    ! Pressure (Pa), Sat. Temp. =    42.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.265052E+06, 0.261733E+06,
 0.258462E+06, 0.255234E+06, 0.252046E+06, 0.248894E+06, 0.245776E+06, 0.242688E+06, 0.239629E+06,
 0.236597E+06, 0.233591E+06, 0.230607E+06, 0.227647E+06, 0.224707E+06, 0.221787E+06, 0.218886E+06,
 0.216003E+06, 0.213137E+06, 0.210288E+06, 0.207454E+06, 0.204636E+06, 0.201832E+06, 0.199041E+06,
 0.196264E+06, 0.193500E+06, 0.190748E+06, 0.188008E+06, 0.185280E+06, 0.179855E+06, 0.174473E+06,
 0.169129E+06, 0.163822E+06, 0.149899E+06, 0.138755E+06, 0.127732E+06, 0.116818E+06, 0.106004E+06,
 0.952843E+05, 0.846594E+05, 0.741432E+05, 0.741432E+05, 0.741432E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.183139E+07,    ! Pressure (Pa), Sat. Temp. =    42.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.105760E+04, 0.106879E+04,
 0.107958E+04, 0.109003E+04, 0.110015E+04, 0.110999E+04, 0.111957E+04, 0.112891E+04, 0.113803E+04,
 0.114695E+04, 0.115568E+04, 0.116424E+04, 0.117263E+04, 0.118087E+04, 0.118897E+04, 0.119694E+04,
 0.120478E+04, 0.121251E+04, 0.122012E+04, 0.122763E+04, 0.123504E+04, 0.124235E+04, 0.124958E+04,
 0.125672E+04, 0.126379E+04, 0.127077E+04, 0.127769E+04, 0.128453E+04, 0.129802E+04, 0.131128E+04,
 0.132431E+04, 0.133714E+04, 0.137033E+04, 0.139648E+04, 0.142202E+04, 0.144705E+04, 0.147161E+04,
 0.149575E+04, 0.151947E+04, 0.154276E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.183139E+07,    ! Pressure (Pa), Sat. Temp. =    42.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.167227E+04, 0.164701E+04,
 0.162426E+04, 0.160360E+04, 0.158472E+04, 0.156737E+04, 0.155133E+04, 0.153644E+04, 0.152256E+04,
 0.150958E+04, 0.149739E+04, 0.148592E+04, 0.147509E+04, 0.146484E+04, 0.145512E+04, 0.144588E+04,
 0.143708E+04, 0.142869E+04, 0.142067E+04, 0.141299E+04, 0.140564E+04, 0.139858E+04, 0.139180E+04,
 0.138527E+04, 0.137899E+04, 0.137294E+04, 0.136709E+04, 0.136146E+04, 0.135074E+04, 0.134070E+04,
 0.133128E+04, 0.132242E+04, 0.130129E+04, 0.128630E+04, 0.127293E+04, 0.126087E+04, 0.124973E+04,
 0.123893E+04, 0.122742E+04, 0.121329E+04, 0.121329E+04, 0.121329E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.183139E+07,    ! Pressure (Pa), Sat. Temp. =    42.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.131539E+04, 0.130482E+04,
 0.129434E+04, 0.128394E+04, 0.127359E+04, 0.126329E+04, 0.125304E+04, 0.124282E+04, 0.123263E+04,
 0.122246E+04, 0.121231E+04, 0.120217E+04, 0.119203E+04, 0.118190E+04, 0.117177E+04, 0.116163E+04,
 0.115148E+04, 0.114133E+04, 0.113116E+04, 0.112097E+04, 0.111076E+04, 0.110053E+04, 0.109028E+04,
 0.108000E+04, 0.106969E+04, 0.105935E+04, 0.104898E+04, 0.103857E+04, 0.101764E+04, 0.996545E+03,
 0.975268E+03, 0.953794E+03, 0.895739E+03, 0.847328E+03, 0.797584E+03, 0.746341E+03, 0.693424E+03,
 0.638658E+03, 0.581879E+03, 0.522968E+03, 0.522968E+03, 0.522968E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.183139E+07,    ! Pressure (Pa), Sat. Temp. =    42.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.121724E-03, 0.125532E-03,
 0.129355E-03, 0.133202E-03, 0.137079E-03, 0.140993E-03, 0.144950E-03, 0.148956E-03, 0.153016E-03,
 0.157134E-03, 0.161317E-03, 0.165570E-03, 0.169897E-03, 0.174303E-03, 0.178794E-03, 0.183376E-03,
 0.188052E-03, 0.192830E-03, 0.197714E-03, 0.202711E-03, 0.207827E-03, 0.213068E-03, 0.218441E-03,
 0.223953E-03, 0.229612E-03, 0.235424E-03, 0.241400E-03, 0.247546E-03, 0.260389E-03, 0.274035E-03,
 0.288573E-03, 0.304107E-03, 0.351106E-03, 0.397040E-03, 0.452363E-03, 0.520397E-03, 0.606216E-03,
 0.718000E-03, 0.869916E-03, 0.108900E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.183139E+07,    ! Pressure (Pa), Sat. Temp. =    42.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.787200E-01, 0.799184E-01,
 0.810979E-01, 0.822607E-01, 0.834087E-01, 0.845435E-01, 0.856666E-01, 0.867793E-01, 0.878826E-01,
 0.889777E-01, 0.900654E-01, 0.911465E-01, 0.922219E-01, 0.932923E-01, 0.943582E-01, 0.954203E-01,
 0.964791E-01, 0.975351E-01, 0.985888E-01, 0.996406E-01, 0.100691E+00, 0.101740E+00, 0.102789E+00,
 0.103837E+00, 0.104885E+00, 0.105933E+00, 0.106982E+00, 0.108032E+00, 0.110135E+00, 0.112244E+00,
 0.114362E+00, 0.116489E+00, 0.122195E+00, 0.126904E+00, 0.131698E+00, 0.136589E+00, 0.141588E+00,
 0.146708E+00, 0.151960E+00, 0.157356E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.174469E+07,    ! Pressure (Pa), Sat. Temp. =    40.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.261783E+06,
 0.258505E+06, 0.255271E+06, 0.252078E+06, 0.248921E+06, 0.245798E+06, 0.242706E+06, 0.239644E+06,
 0.236608E+06, 0.233599E+06, 0.230613E+06, 0.227649E+06, 0.224707E+06, 0.221785E+06, 0.218882E+06,
 0.215997E+06, 0.213129E+06, 0.210278E+06, 0.207443E+06, 0.204623E+06, 0.201818E+06, 0.199026E+06,
 0.196248E+06, 0.193482E+06, 0.190729E+06, 0.187988E+06, 0.185259E+06, 0.179833E+06, 0.174449E+06,
 0.169103E+06, 0.163795E+06, 0.149869E+06, 0.138723E+06, 0.127698E+06, 0.116783E+06, 0.105968E+06,
 0.952469E+05, 0.846211E+05, 0.741040E+05, 0.741040E+05, 0.741040E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.174469E+07,    ! Pressure (Pa), Sat. Temp. =    40.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.106779E+04,
 0.107865E+04, 0.108915E+04, 0.109933E+04, 0.110922E+04, 0.111884E+04, 0.112822E+04, 0.113738E+04,
 0.114632E+04, 0.115508E+04, 0.116367E+04, 0.117209E+04, 0.118035E+04, 0.118847E+04, 0.119646E+04,
 0.120432E+04, 0.121206E+04, 0.121969E+04, 0.122722E+04, 0.123464E+04, 0.124197E+04, 0.124921E+04,
 0.125637E+04, 0.126344E+04, 0.127044E+04, 0.127736E+04, 0.128422E+04, 0.129773E+04, 0.131100E+04,
 0.132405E+04, 0.133689E+04, 0.137011E+04, 0.139628E+04, 0.142185E+04, 0.144689E+04, 0.147147E+04,
 0.149561E+04, 0.151935E+04, 0.154266E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.174469E+07,    ! Pressure (Pa), Sat. Temp. =    40.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.165073E+04,
 0.162753E+04, 0.160651E+04, 0.158732E+04, 0.156970E+04, 0.155343E+04, 0.153835E+04, 0.152430E+04,
 0.151117E+04, 0.149886E+04, 0.148727E+04, 0.147633E+04, 0.146599E+04, 0.145619E+04, 0.144688E+04,
 0.143801E+04, 0.142956E+04, 0.142148E+04, 0.141375E+04, 0.140635E+04, 0.139925E+04, 0.139243E+04,
 0.138587E+04, 0.137955E+04, 0.137347E+04, 0.136760E+04, 0.136193E+04, 0.135116E+04, 0.134109E+04,
 0.133163E+04, 0.132274E+04, 0.130154E+04, 0.128651E+04, 0.127311E+04, 0.126102E+04, 0.124987E+04,
 0.123905E+04, 0.122753E+04, 0.121339E+04, 0.121339E+04, 0.121339E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.174469E+07,    ! Pressure (Pa), Sat. Temp. =    40.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.130524E+04,
 0.129474E+04, 0.128431E+04, 0.127395E+04, 0.126364E+04, 0.125337E+04, 0.124314E+04, 0.123293E+04,
 0.122275E+04, 0.121259E+04, 0.120244E+04, 0.119230E+04, 0.118216E+04, 0.117201E+04, 0.116187E+04,
 0.115172E+04, 0.114155E+04, 0.113138E+04, 0.112118E+04, 0.111097E+04, 0.110074E+04, 0.109048E+04,
 0.108020E+04, 0.106988E+04, 0.105954E+04, 0.104916E+04, 0.103875E+04, 0.101781E+04, 0.996711E+03,
 0.975428E+03, 0.953948E+03, 0.895881E+03, 0.847461E+03, 0.797710E+03, 0.746460E+03, 0.693537E+03,
 0.638766E+03, 0.581982E+03, 0.523066E+03, 0.523066E+03, 0.523066E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.174469E+07,    ! Pressure (Pa), Sat. Temp. =    40.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.125179E-03,
 0.129013E-03, 0.132869E-03, 0.136755E-03, 0.140676E-03, 0.144640E-03, 0.148651E-03, 0.152716E-03,
 0.156839E-03, 0.161026E-03, 0.165282E-03, 0.169612E-03, 0.174021E-03, 0.178514E-03, 0.183098E-03,
 0.187776E-03, 0.192555E-03, 0.197440E-03, 0.202438E-03, 0.207554E-03, 0.212795E-03, 0.218168E-03,
 0.223680E-03, 0.229338E-03, 0.235150E-03, 0.241125E-03, 0.247270E-03, 0.260110E-03, 0.273751E-03,
 0.288284E-03, 0.303812E-03, 0.350787E-03, 0.396695E-03, 0.451981E-03, 0.519965E-03, 0.605713E-03,
 0.717394E-03, 0.869148E-03, 0.108796E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.174469E+07,    ! Pressure (Pa), Sat. Temp. =    40.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.798033E-01,
 0.809881E-01, 0.821557E-01, 0.833081E-01, 0.844469E-01, 0.855736E-01, 0.866897E-01, 0.877962E-01,
 0.888941E-01, 0.899845E-01, 0.910682E-01, 0.921460E-01, 0.932186E-01, 0.942866E-01, 0.953507E-01,
 0.964114E-01, 0.974692E-01, 0.985246E-01, 0.995780E-01, 0.100630E+00, 0.101680E+00, 0.102730E+00,
 0.103780E+00, 0.104829E+00, 0.105879E+00, 0.106929E+00, 0.107980E+00, 0.110085E+00, 0.112196E+00,
 0.114315E+00, 0.116444E+00, 0.122154E+00, 0.126866E+00, 0.131662E+00, 0.136555E+00, 0.141557E+00,
 0.146678E+00, 0.151932E+00, 0.157330E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.166108E+07,    ! Pressure (Pa), Sat. Temp. =    38.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.258547E+06, 0.255307E+06, 0.252108E+06, 0.248947E+06, 0.245820E+06, 0.242724E+06, 0.239658E+06,
 0.236619E+06, 0.233606E+06, 0.230618E+06, 0.227652E+06, 0.224707E+06, 0.221783E+06, 0.218878E+06,
 0.215991E+06, 0.213122E+06, 0.210269E+06, 0.207433E+06, 0.204611E+06, 0.201804E+06, 0.199011E+06,
 0.196232E+06, 0.193465E+06, 0.190711E+06, 0.187969E+06, 0.185239E+06, 0.179811E+06, 0.174425E+06,
 0.169079E+06, 0.163769E+06, 0.149840E+06, 0.138692E+06, 0.127666E+06, 0.116749E+06, 0.105933E+06,
 0.952109E+05, 0.845842E+05, 0.740662E+05, 0.740662E+05, 0.740662E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.166108E+07,    ! Pressure (Pa), Sat. Temp. =    38.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.107775E+04, 0.108831E+04, 0.109854E+04, 0.110847E+04, 0.111813E+04, 0.112755E+04, 0.113674E+04,
 0.114572E+04, 0.115451E+04, 0.116312E+04, 0.117156E+04, 0.117985E+04, 0.118799E+04, 0.119600E+04,
 0.120388E+04, 0.121164E+04, 0.121928E+04, 0.122682E+04, 0.123426E+04, 0.124160E+04, 0.124886E+04,
 0.125602E+04, 0.126311E+04, 0.127012E+04, 0.127705E+04, 0.128391E+04, 0.129744E+04, 0.131073E+04,
 0.132379E+04, 0.133665E+04, 0.136990E+04, 0.139609E+04, 0.142168E+04, 0.144674E+04, 0.147133E+04,
 0.149549E+04, 0.151923E+04, 0.154255E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.166108E+07,    ! Pressure (Pa), Sat. Temp. =    38.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.163075E+04, 0.160936E+04, 0.158986E+04, 0.157198E+04, 0.155549E+04, 0.154022E+04, 0.152600E+04,
 0.151273E+04, 0.150028E+04, 0.148858E+04, 0.147755E+04, 0.146711E+04, 0.145723E+04, 0.144784E+04,
 0.143891E+04, 0.143040E+04, 0.142227E+04, 0.141449E+04, 0.140704E+04, 0.139990E+04, 0.139304E+04,
 0.138644E+04, 0.138010E+04, 0.137398E+04, 0.136808E+04, 0.136239E+04, 0.135158E+04, 0.134146E+04,
 0.133197E+04, 0.132305E+04, 0.130178E+04, 0.128672E+04, 0.127328E+04, 0.126117E+04, 0.125000E+04,
 0.123916E+04, 0.122763E+04, 0.121348E+04, 0.121348E+04, 0.121348E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.166108E+07,    ! Pressure (Pa), Sat. Temp. =    38.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.129512E+04, 0.128468E+04, 0.127430E+04, 0.126397E+04, 0.125369E+04, 0.124344E+04, 0.123323E+04,
 0.122304E+04, 0.121286E+04, 0.120270E+04, 0.119255E+04, 0.118240E+04, 0.117225E+04, 0.116210E+04,
 0.115194E+04, 0.114177E+04, 0.113159E+04, 0.112139E+04, 0.111117E+04, 0.110094E+04, 0.109067E+04,
 0.108039E+04, 0.107007E+04, 0.105972E+04, 0.104934E+04, 0.103892E+04, 0.101798E+04, 0.996871E+03,
 0.975582E+03, 0.954097E+03, 0.896018E+03, 0.847590E+03, 0.797831E+03, 0.746575E+03, 0.693647E+03,
 0.638870E+03, 0.582081E+03, 0.523160E+03, 0.523160E+03, 0.523160E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.166108E+07,    ! Pressure (Pa), Sat. Temp. =    38.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.128682E-03, 0.132547E-03, 0.136441E-03, 0.140369E-03, 0.144339E-03, 0.148356E-03, 0.152426E-03,
 0.156553E-03, 0.160744E-03, 0.165004E-03, 0.169337E-03, 0.173748E-03, 0.178244E-03, 0.182829E-03,
 0.187509E-03, 0.192289E-03, 0.197176E-03, 0.202174E-03, 0.207291E-03, 0.212532E-03, 0.217905E-03,
 0.223417E-03, 0.229074E-03, 0.234886E-03, 0.240859E-03, 0.247003E-03, 0.259840E-03, 0.273477E-03,
 0.288005E-03, 0.303527E-03, 0.350480E-03, 0.396362E-03, 0.451613E-03, 0.519549E-03, 0.605228E-03,
 0.716809E-03, 0.868408E-03, 0.108695E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.166108E+07,    ! Pressure (Pa), Sat. Temp. =    38.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.808815E-01, 0.820538E-01, 0.832104E-01, 0.843531E-01, 0.854835E-01, 0.866028E-01, 0.877124E-01,
 0.888132E-01, 0.899063E-01, 0.909925E-01, 0.920726E-01, 0.931473E-01, 0.942174E-01, 0.952834E-01,
 0.963459E-01, 0.974054E-01, 0.984624E-01, 0.995174E-01, 0.100571E+00, 0.101623E+00, 0.102674E+00,
 0.103725E+00, 0.104775E+00, 0.105826E+00, 0.106877E+00, 0.107929E+00, 0.110036E+00, 0.112149E+00,
 0.114270E+00, 0.116401E+00, 0.122115E+00, 0.126829E+00, 0.131628E+00, 0.136523E+00, 0.141526E+00,
 0.146650E+00, 0.151905E+00, 0.157304E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.158048E+07,    ! Pressure (Pa), Sat. Temp. =    36.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.255343E+06, 0.252139E+06, 0.248972E+06, 0.245841E+06, 0.242741E+06, 0.239672E+06,
 0.236630E+06, 0.233614E+06, 0.230623E+06, 0.227655E+06, 0.224708E+06, 0.221781E+06, 0.218874E+06,
 0.215986E+06, 0.213115E+06, 0.210261E+06, 0.207423E+06, 0.204600E+06, 0.201792E+06, 0.198997E+06,
 0.196217E+06, 0.193449E+06, 0.190694E+06, 0.187951E+06, 0.185220E+06, 0.179790E+06, 0.174403E+06,
 0.169055E+06, 0.163744E+06, 0.149813E+06, 0.138662E+06, 0.127634E+06, 0.116717E+06, 0.105899E+06,
 0.951762E+05, 0.845485E+05, 0.740298E+05, 0.740298E+05, 0.740298E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.158048E+07,    ! Pressure (Pa), Sat. Temp. =    36.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.108748E+04, 0.109776E+04, 0.110774E+04, 0.111745E+04, 0.112690E+04, 0.113612E+04,
 0.114513E+04, 0.115395E+04, 0.116258E+04, 0.117105E+04, 0.117936E+04, 0.118752E+04, 0.119555E+04,
 0.120345E+04, 0.121122E+04, 0.121888E+04, 0.122644E+04, 0.123389E+04, 0.124125E+04, 0.124851E+04,
 0.125569E+04, 0.126278E+04, 0.126980E+04, 0.127675E+04, 0.128362E+04, 0.129717E+04, 0.131047E+04,
 0.132355E+04, 0.133642E+04, 0.136970E+04, 0.139591E+04, 0.142151E+04, 0.144659E+04, 0.147119E+04,
 0.149536E+04, 0.151912E+04, 0.154245E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.158048E+07,    ! Pressure (Pa), Sat. Temp. =    36.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.161216E+04, 0.159235E+04, 0.157421E+04, 0.155751E+04, 0.154204E+04, 0.152766E+04,
 0.151424E+04, 0.150167E+04, 0.148986E+04, 0.147872E+04, 0.146820E+04, 0.145824E+04, 0.144878E+04,
 0.143979E+04, 0.143121E+04, 0.142303E+04, 0.141521E+04, 0.140771E+04, 0.140053E+04, 0.139363E+04,
 0.138700E+04, 0.138062E+04, 0.137448E+04, 0.136856E+04, 0.136284E+04, 0.135198E+04, 0.134183E+04,
 0.133230E+04, 0.132335E+04, 0.130202E+04, 0.128691E+04, 0.127345E+04, 0.126131E+04, 0.125012E+04,
 0.123927E+04, 0.122773E+04, 0.121357E+04, 0.121357E+04, 0.121357E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.158048E+07,    ! Pressure (Pa), Sat. Temp. =    36.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.128503E+04, 0.127463E+04, 0.126429E+04, 0.125400E+04, 0.124374E+04, 0.123351E+04,
 0.122331E+04, 0.121313E+04, 0.120296E+04, 0.119280E+04, 0.118264E+04, 0.117248E+04, 0.116233E+04,
 0.115216E+04, 0.114198E+04, 0.113180E+04, 0.112159E+04, 0.111137E+04, 0.110113E+04, 0.109086E+04,
 0.108057E+04, 0.107025E+04, 0.105989E+04, 0.104951E+04, 0.103909E+04, 0.101814E+04, 0.997026E+03,
 0.975731E+03, 0.954241E+03, 0.896150E+03, 0.847714E+03, 0.797948E+03, 0.746686E+03, 0.693752E+03,
 0.638970E+03, 0.582176E+03, 0.523251E+03, 0.523251E+03, 0.523251E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.158048E+07,    ! Pressure (Pa), Sat. Temp. =    36.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.132235E-03, 0.136136E-03, 0.140072E-03, 0.144048E-03, 0.148071E-03, 0.152145E-03,
 0.156277E-03, 0.160472E-03, 0.164735E-03, 0.169070E-03, 0.173485E-03, 0.177983E-03, 0.182570E-03,
 0.187251E-03, 0.192033E-03, 0.196920E-03, 0.201919E-03, 0.207036E-03, 0.212278E-03, 0.217651E-03,
 0.223162E-03, 0.228820E-03, 0.234630E-03, 0.240603E-03, 0.246745E-03, 0.259579E-03, 0.273213E-03,
 0.287736E-03, 0.303252E-03, 0.350184E-03, 0.396041E-03, 0.451259E-03, 0.519147E-03, 0.604761E-03,
 0.716246E-03, 0.867695E-03, 0.108599E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.158048E+07,    ! Pressure (Pa), Sat. Temp. =    36.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.819549E-01, 0.831157E-01, 0.842623E-01, 0.853961E-01, 0.865187E-01, 0.876313E-01,
 0.887349E-01, 0.898305E-01, 0.909191E-01, 0.920015E-01, 0.930783E-01, 0.941504E-01, 0.952183E-01,
 0.962826E-01, 0.973438E-01, 0.984024E-01, 0.994589E-01, 0.100514E+00, 0.101567E+00, 0.102620E+00,
 0.103672E+00, 0.104723E+00, 0.105775E+00, 0.106827E+00, 0.107880E+00, 0.109989E+00, 0.112104E+00,
 0.114227E+00, 0.116359E+00, 0.122077E+00, 0.126794E+00, 0.131595E+00, 0.136492E+00, 0.141497E+00,
 0.146622E+00, 0.151879E+00, 0.157279E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.150282E+07,    ! Pressure (Pa), Sat. Temp. =    34.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.252168E+06, 0.248997E+06, 0.245862E+06, 0.242759E+06, 0.239686E+06,
 0.236641E+06, 0.233622E+06, 0.230628E+06, 0.227657E+06, 0.224708E+06, 0.221780E+06, 0.218871E+06,
 0.215981E+06, 0.213108E+06, 0.210253E+06, 0.207413E+06, 0.204589E+06, 0.201779E+06, 0.198984E+06,
 0.196202E+06, 0.193434E+06, 0.190678E+06, 0.187934E+06, 0.185201E+06, 0.179770E+06, 0.174382E+06,
 0.169032E+06, 0.163720E+06, 0.149786E+06, 0.138634E+06, 0.127604E+06, 0.116685E+06, 0.105867E+06,
 0.951428E+05, 0.845142E+05, 0.739947E+05, 0.739947E+05, 0.739947E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.150282E+07,    ! Pressure (Pa), Sat. Temp. =    34.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.109701E+04, 0.110704E+04, 0.111678E+04, 0.112627E+04, 0.113552E+04,
 0.114456E+04, 0.115341E+04, 0.116207E+04, 0.117056E+04, 0.117889E+04, 0.118707E+04, 0.119512E+04,
 0.120303E+04, 0.121082E+04, 0.121850E+04, 0.122607E+04, 0.123353E+04, 0.124090E+04, 0.124818E+04,
 0.125537E+04, 0.126247E+04, 0.126950E+04, 0.127645E+04, 0.128334E+04, 0.129690E+04, 0.131022E+04,
 0.132331E+04, 0.133619E+04, 0.136951E+04, 0.139573E+04, 0.142135E+04, 0.144644E+04, 0.147106E+04,
 0.149524E+04, 0.151901E+04, 0.154235E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.150282E+07,    ! Pressure (Pa), Sat. Temp. =    34.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.159479E+04, 0.157640E+04, 0.155947E+04, 0.154382E+04, 0.152928E+04,
 0.151572E+04, 0.150302E+04, 0.149110E+04, 0.147987E+04, 0.146926E+04, 0.145922E+04, 0.144970E+04,
 0.144064E+04, 0.143201E+04, 0.142377E+04, 0.141590E+04, 0.140836E+04, 0.140114E+04, 0.139421E+04,
 0.138755E+04, 0.138114E+04, 0.137496E+04, 0.136901E+04, 0.136327E+04, 0.135237E+04, 0.134218E+04,
 0.133262E+04, 0.132364E+04, 0.130225E+04, 0.128710E+04, 0.127361E+04, 0.126145E+04, 0.125024E+04,
 0.123938E+04, 0.122782E+04, 0.121366E+04, 0.121366E+04, 0.121366E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.150282E+07,    ! Pressure (Pa), Sat. Temp. =    34.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.127496E+04, 0.126460E+04, 0.125429E+04, 0.124402E+04, 0.123379E+04,
 0.122357E+04, 0.121338E+04, 0.120320E+04, 0.119303E+04, 0.118287E+04, 0.117271E+04, 0.116254E+04,
 0.115237E+04, 0.114219E+04, 0.113200E+04, 0.112179E+04, 0.111156E+04, 0.110131E+04, 0.109104E+04,
 0.108074E+04, 0.107042E+04, 0.106006E+04, 0.104968E+04, 0.103925E+04, 0.101830E+04, 0.997175E+03,
 0.975875E+03, 0.954380E+03, 0.896278E+03, 0.847834E+03, 0.798061E+03, 0.746793E+03, 0.693854E+03,
 0.639067E+03, 0.582268E+03, 0.523339E+03, 0.523339E+03, 0.523339E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.150282E+07,    ! Pressure (Pa), Sat. Temp. =    34.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.135842E-03, 0.139785E-03, 0.143767E-03, 0.147795E-03, 0.151874E-03,
 0.156010E-03, 0.160209E-03, 0.164475E-03, 0.168813E-03, 0.173230E-03, 0.177730E-03, 0.182319E-03,
 0.187002E-03, 0.191785E-03, 0.196673E-03, 0.201673E-03, 0.206791E-03, 0.212033E-03, 0.217406E-03,
 0.222917E-03, 0.228574E-03, 0.234384E-03, 0.240355E-03, 0.246497E-03, 0.259328E-03, 0.272958E-03,
 0.287476E-03, 0.302987E-03, 0.349898E-03, 0.395732E-03, 0.450917E-03, 0.518761E-03, 0.604312E-03,
 0.715704E-03, 0.867008E-03, 0.108506E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.150282E+07,    ! Pressure (Pa), Sat. Temp. =    34.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.830239E-01, 0.841742E-01, 0.853116E-01, 0.864373E-01, 0.875528E-01,
 0.886591E-01, 0.897572E-01, 0.908482E-01, 0.919328E-01, 0.930117E-01, 0.940857E-01, 0.951554E-01,
 0.962214E-01, 0.972843E-01, 0.983444E-01, 0.994023E-01, 0.100458E+00, 0.101513E+00, 0.102567E+00,
 0.103620E+00, 0.104673E+00, 0.105726E+00, 0.106779E+00, 0.107833E+00, 0.109944E+00, 0.112061E+00,
 0.114185E+00, 0.116319E+00, 0.122040E+00, 0.126760E+00, 0.131563E+00, 0.136462E+00, 0.141469E+00,
 0.146596E+00, 0.151854E+00, 0.157256E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.142803E+07,    ! Pressure (Pa), Sat. Temp. =    32.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.249022E+06, 0.245882E+06, 0.242776E+06, 0.239699E+06,
 0.236652E+06, 0.233630E+06, 0.230634E+06, 0.227660E+06, 0.224709E+06, 0.221779E+06, 0.218868E+06,
 0.215976E+06, 0.213102E+06, 0.210245E+06, 0.207404E+06, 0.204578E+06, 0.201768E+06, 0.198971E+06,
 0.196188E+06, 0.193419E+06, 0.190662E+06, 0.187917E+06, 0.185184E+06, 0.179751E+06, 0.174361E+06,
 0.169010E+06, 0.163697E+06, 0.149760E+06, 0.138606E+06, 0.127575E+06, 0.116655E+06, 0.105836E+06,
 0.951106E+05, 0.844812E+05, 0.739609E+05, 0.739609E+05, 0.739609E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.142803E+07,    ! Pressure (Pa), Sat. Temp. =    32.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.110635E+04, 0.111613E+04, 0.112566E+04, 0.113494E+04,
 0.114401E+04, 0.115288E+04, 0.116157E+04, 0.117008E+04, 0.117843E+04, 0.118663E+04, 0.119470E+04,
 0.120263E+04, 0.121043E+04, 0.121813E+04, 0.122571E+04, 0.123319E+04, 0.124057E+04, 0.124785E+04,
 0.125505E+04, 0.126217E+04, 0.126921E+04, 0.127617E+04, 0.128306E+04, 0.129664E+04, 0.130998E+04,
 0.132308E+04, 0.133598E+04, 0.136932E+04, 0.139556E+04, 0.142120E+04, 0.144630E+04, 0.147093E+04,
 0.149513E+04, 0.151891E+04, 0.154226E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.142803E+07,    ! Pressure (Pa), Sat. Temp. =    32.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.157853E+04, 0.156140E+04, 0.154556E+04, 0.153086E+04,
 0.151716E+04, 0.150434E+04, 0.149231E+04, 0.148099E+04, 0.147030E+04, 0.146018E+04, 0.145058E+04,
 0.144146E+04, 0.143278E+04, 0.142449E+04, 0.141657E+04, 0.140900E+04, 0.140173E+04, 0.139477E+04,
 0.138807E+04, 0.138163E+04, 0.137543E+04, 0.136945E+04, 0.136369E+04, 0.135275E+04, 0.134252E+04,
 0.133293E+04, 0.132392E+04, 0.130247E+04, 0.128729E+04, 0.127376E+04, 0.126158E+04, 0.125036E+04,
 0.123948E+04, 0.122792E+04, 0.121375E+04, 0.121375E+04, 0.121375E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.142803E+07,    ! Pressure (Pa), Sat. Temp. =    32.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.126491E+04, 0.125458E+04, 0.124430E+04, 0.123405E+04,
 0.122383E+04, 0.121363E+04, 0.120344E+04, 0.119326E+04, 0.118309E+04, 0.117292E+04, 0.116275E+04,
 0.115257E+04, 0.114239E+04, 0.113219E+04, 0.112197E+04, 0.111174E+04, 0.110149E+04, 0.109121E+04,
 0.108091E+04, 0.107058E+04, 0.106023E+04, 0.104983E+04, 0.103941E+04, 0.101844E+04, 0.997319E+03,
 0.976014E+03, 0.954514E+03, 0.896401E+03, 0.847949E+03, 0.798170E+03, 0.746896E+03, 0.693951E+03,
 0.639160E+03, 0.582357E+03, 0.523423E+03, 0.523423E+03, 0.523423E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.142803E+07,    ! Pressure (Pa), Sat. Temp. =    32.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.139506E-03, 0.143495E-03, 0.147528E-03, 0.151612E-03,
 0.155752E-03, 0.159954E-03, 0.164224E-03, 0.168565E-03, 0.172984E-03, 0.177487E-03, 0.182077E-03,
 0.186762E-03, 0.191546E-03, 0.196435E-03, 0.201436E-03, 0.206554E-03, 0.211797E-03, 0.217170E-03,
 0.222681E-03, 0.228337E-03, 0.234146E-03, 0.240117E-03, 0.246258E-03, 0.259086E-03, 0.272712E-03,
 0.287226E-03, 0.302731E-03, 0.349623E-03, 0.395434E-03, 0.450588E-03, 0.518388E-03, 0.603878E-03,
 0.715181E-03, 0.866347E-03, 0.108416E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.142803E+07,    ! Pressure (Pa), Sat. Temp. =    32.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.840891E-01, 0.852297E-01, 0.863585E-01, 0.874768E-01,
 0.885858E-01, 0.896864E-01, 0.907796E-01, 0.918663E-01, 0.929473E-01, 0.940232E-01, 0.950947E-01,
 0.961624E-01, 0.972268E-01, 0.982884E-01, 0.993478E-01, 0.100405E+00, 0.101461E+00, 0.102516E+00,
 0.103571E+00, 0.104625E+00, 0.105679E+00, 0.106733E+00, 0.107788E+00, 0.109901E+00, 0.112019E+00,
 0.114145E+00, 0.116280E+00, 0.122005E+00, 0.126727E+00, 0.131532E+00, 0.136433E+00, 0.141442E+00,
 0.146570E+00, 0.151830E+00, 0.157233E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.135604E+07,    ! Pressure (Pa), Sat. Temp. =    30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.245903E+06, 0.242792E+06, 0.239713E+06,
 0.236662E+06, 0.233638E+06, 0.230639E+06, 0.227664E+06, 0.224710E+06, 0.221778E+06, 0.218866E+06,
 0.215972E+06, 0.213096E+06, 0.210238E+06, 0.207395E+06, 0.204568E+06, 0.201757E+06, 0.198959E+06,
 0.196175E+06, 0.193405E+06, 0.190647E+06, 0.187901E+06, 0.185167E+06, 0.179733E+06, 0.174341E+06,
 0.168989E+06, 0.163674E+06, 0.149735E+06, 0.138580E+06, 0.127548E+06, 0.116626E+06, 0.105806E+06,
 0.950796E+05, 0.844494E+05, 0.739284E+05, 0.739284E+05, 0.739284E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.135604E+07,    ! Pressure (Pa), Sat. Temp. =    30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.111551E+04, 0.112507E+04, 0.113438E+04,
 0.114348E+04, 0.115238E+04, 0.116109E+04, 0.116962E+04, 0.117799E+04, 0.118621E+04, 0.119429E+04,
 0.120224E+04, 0.121006E+04, 0.121777E+04, 0.122536E+04, 0.123285E+04, 0.124024E+04, 0.124754E+04,
 0.125475E+04, 0.126188E+04, 0.126893E+04, 0.127590E+04, 0.128280E+04, 0.129640E+04, 0.130974E+04,
 0.132286E+04, 0.133577E+04, 0.136914E+04, 0.139540E+04, 0.142105E+04, 0.144617E+04, 0.147081E+04,
 0.149502E+04, 0.151881E+04, 0.154217E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.135604E+07,    ! Pressure (Pa), Sat. Temp. =    30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.156327E+04, 0.154725E+04, 0.153239E+04,
 0.151856E+04, 0.150562E+04, 0.149349E+04, 0.148207E+04, 0.147130E+04, 0.146110E+04, 0.145144E+04,
 0.144226E+04, 0.143352E+04, 0.142519E+04, 0.141723E+04, 0.140961E+04, 0.140231E+04, 0.139531E+04,
 0.138858E+04, 0.138211E+04, 0.137588E+04, 0.136988E+04, 0.136410E+04, 0.135311E+04, 0.134284E+04,
 0.133322E+04, 0.132419E+04, 0.130268E+04, 0.128746E+04, 0.127391E+04, 0.126171E+04, 0.125047E+04,
 0.123958E+04, 0.122801E+04, 0.121383E+04, 0.121383E+04, 0.121383E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.135604E+07,    ! Pressure (Pa), Sat. Temp. =    30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.125486E+04, 0.124457E+04, 0.123431E+04,
 0.122408E+04, 0.121387E+04, 0.120367E+04, 0.119349E+04, 0.118331E+04, 0.117313E+04, 0.116295E+04,
 0.115277E+04, 0.114258E+04, 0.113237E+04, 0.112215E+04, 0.111192E+04, 0.110166E+04, 0.109138E+04,
 0.108108E+04, 0.107074E+04, 0.106038E+04, 0.104999E+04, 0.103956E+04, 0.101859E+04, 0.997457E+03,
 0.976147E+03, 0.954643E+03, 0.896520E+03, 0.848061E+03, 0.798275E+03, 0.746995E+03, 0.694046E+03,
 0.639250E+03, 0.582442E+03, 0.523504E+03, 0.523504E+03, 0.523504E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.135604E+07,    ! Pressure (Pa), Sat. Temp. =    30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.143232E-03, 0.147270E-03, 0.151359E-03,
 0.155503E-03, 0.159709E-03, 0.163981E-03, 0.168326E-03, 0.172747E-03, 0.177252E-03, 0.181844E-03,
 0.186530E-03, 0.191315E-03, 0.196206E-03, 0.201207E-03, 0.206326E-03, 0.211569E-03, 0.216942E-03,
 0.222453E-03, 0.228109E-03, 0.233917E-03, 0.239887E-03, 0.246027E-03, 0.258853E-03, 0.272476E-03,
 0.286985E-03, 0.302485E-03, 0.349358E-03, 0.395147E-03, 0.450271E-03, 0.518030E-03, 0.603462E-03,
 0.714679E-03, 0.865711E-03, 0.108330E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.135604E+07,    ! Pressure (Pa), Sat. Temp. =    30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.851506E-01, 0.862824E-01, 0.874035E-01,
 0.885150E-01, 0.896180E-01, 0.907134E-01, 0.918022E-01, 0.928851E-01, 0.939628E-01, 0.950360E-01,
 0.961053E-01, 0.971713E-01, 0.982344E-01, 0.992951E-01, 0.100354E+00, 0.101411E+00, 0.102467E+00,
 0.103523E+00, 0.104578E+00, 0.105633E+00, 0.106688E+00, 0.107744E+00, 0.109859E+00, 0.111979E+00,
 0.114106E+00, 0.116243E+00, 0.121971E+00, 0.126695E+00, 0.131503E+00, 0.136405E+00, 0.141416E+00,
 0.146545E+00, 0.151807E+00, 0.157211E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.128678E+07,    ! Pressure (Pa), Sat. Temp. =    28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.242809E+06, 0.239726E+06,
 0.236672E+06, 0.233646E+06, 0.230644E+06, 0.227667E+06, 0.224711E+06, 0.221777E+06, 0.218863E+06,
 0.215968E+06, 0.213091E+06, 0.210231E+06, 0.207387E+06, 0.204559E+06, 0.201746E+06, 0.198947E+06,
 0.196162E+06, 0.193391E+06, 0.190632E+06, 0.187885E+06, 0.185151E+06, 0.179715E+06, 0.174322E+06,
 0.168969E+06, 0.163653E+06, 0.149712E+06, 0.138554E+06, 0.127521E+06, 0.116598E+06, 0.105777E+06,
 0.950498E+05, 0.844189E+05, 0.738971E+05, 0.738971E+05, 0.738971E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.128678E+07,    ! Pressure (Pa), Sat. Temp. =    28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.112449E+04, 0.113384E+04,
 0.114297E+04, 0.115189E+04, 0.116062E+04, 0.116917E+04, 0.117757E+04, 0.118580E+04, 0.119390E+04,
 0.120186E+04, 0.120970E+04, 0.121742E+04, 0.122503E+04, 0.123253E+04, 0.123993E+04, 0.124724E+04,
 0.125447E+04, 0.126160E+04, 0.126866E+04, 0.127564E+04, 0.128255E+04, 0.129616E+04, 0.130952E+04,
 0.132265E+04, 0.133557E+04, 0.136896E+04, 0.139524E+04, 0.142091E+04, 0.144604E+04, 0.147070E+04,
 0.149491E+04, 0.151871E+04, 0.154208E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.128678E+07,    ! Pressure (Pa), Sat. Temp. =    28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.154890E+04, 0.153389E+04,
 0.151992E+04, 0.150687E+04, 0.149463E+04, 0.148312E+04, 0.147227E+04, 0.146200E+04, 0.145228E+04,
 0.144304E+04, 0.143425E+04, 0.142586E+04, 0.141786E+04, 0.141020E+04, 0.140286E+04, 0.139583E+04,
 0.138907E+04, 0.138257E+04, 0.137632E+04, 0.137030E+04, 0.136449E+04, 0.135346E+04, 0.134316E+04,
 0.133351E+04, 0.132445E+04, 0.130288E+04, 0.128764E+04, 0.127406E+04, 0.126183E+04, 0.125058E+04,
 0.123968E+04, 0.122809E+04, 0.121390E+04, 0.121390E+04, 0.121390E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.128678E+07,    ! Pressure (Pa), Sat. Temp. =    28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.124483E+04, 0.123456E+04,
 0.122432E+04, 0.121410E+04, 0.120389E+04, 0.119370E+04, 0.118351E+04, 0.117333E+04, 0.116315E+04,
 0.115296E+04, 0.114276E+04, 0.113255E+04, 0.112233E+04, 0.111209E+04, 0.110183E+04, 0.109154E+04,
 0.108123E+04, 0.107090E+04, 0.106053E+04, 0.105014E+04, 0.103970E+04, 0.101873E+04, 0.997591E+03,
 0.976276E+03, 0.954768E+03, 0.896634E+03, 0.848168E+03, 0.798376E+03, 0.747091E+03, 0.694137E+03,
 0.639336E+03, 0.582524E+03, 0.523583E+03, 0.523583E+03, 0.523583E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.128678E+07,    ! Pressure (Pa), Sat. Temp. =    28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.147021E-03, 0.151114E-03,
 0.155263E-03, 0.159472E-03, 0.163748E-03, 0.168095E-03, 0.172519E-03, 0.177025E-03, 0.181619E-03,
 0.186307E-03, 0.191093E-03, 0.195985E-03, 0.200987E-03, 0.206106E-03, 0.211349E-03, 0.216722E-03,
 0.222233E-03, 0.227889E-03, 0.233697E-03, 0.239666E-03, 0.245805E-03, 0.258629E-03, 0.272248E-03,
 0.286754E-03, 0.302248E-03, 0.349103E-03, 0.394871E-03, 0.449966E-03, 0.517685E-03, 0.603061E-03,
 0.714195E-03, 0.865100E-03, 0.108247E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.128678E+07,    ! Pressure (Pa), Sat. Temp. =    28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.862088E-01, 0.873326E-01,
 0.884466E-01, 0.895519E-01, 0.906495E-01, 0.917403E-01, 0.928251E-01, 0.939046E-01, 0.949795E-01,
 0.960504E-01, 0.971178E-01, 0.981823E-01, 0.992443E-01, 0.100304E+00, 0.101363E+00, 0.102420E+00,
 0.103477E+00, 0.104533E+00, 0.105589E+00, 0.106645E+00, 0.107702E+00, 0.109818E+00, 0.111940E+00,
 0.114069E+00, 0.116207E+00, 0.121938E+00, 0.126665E+00, 0.131474E+00, 0.136378E+00, 0.141390E+00,
 0.146522E+00, 0.151784E+00, 0.157189E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.122019E+07,    ! Pressure (Pa), Sat. Temp. =    26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.239739E+06,
 0.236683E+06, 0.233653E+06, 0.230650E+06, 0.227670E+06, 0.224713E+06, 0.221777E+06, 0.218861E+06,
 0.215964E+06, 0.213085E+06, 0.210224E+06, 0.207379E+06, 0.204550E+06, 0.201736E+06, 0.198936E+06,
 0.196150E+06, 0.193378E+06, 0.190618E+06, 0.187871E+06, 0.185135E+06, 0.179698E+06, 0.174304E+06,
 0.168949E+06, 0.163633E+06, 0.149689E+06, 0.138530E+06, 0.127495E+06, 0.116571E+06, 0.105749E+06,
 0.950211E+05, 0.843895E+05, 0.738670E+05, 0.738670E+05, 0.738670E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.122019E+07,    ! Pressure (Pa), Sat. Temp. =    26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.113332E+04,
 0.114247E+04, 0.115142E+04, 0.116017E+04, 0.116874E+04, 0.117716E+04, 0.118541E+04, 0.119352E+04,
 0.120150E+04, 0.120935E+04, 0.121709E+04, 0.122471E+04, 0.123222E+04, 0.123964E+04, 0.124696E+04,
 0.125419E+04, 0.126133E+04, 0.126840E+04, 0.127539E+04, 0.128230E+04, 0.129593E+04, 0.130930E+04,
 0.132244E+04, 0.133537E+04, 0.136879E+04, 0.139509E+04, 0.142077E+04, 0.144592E+04, 0.147058E+04,
 0.149481E+04, 0.151862E+04, 0.154199E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.122019E+07,    ! Pressure (Pa), Sat. Temp. =    26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.153534E+04,
 0.152124E+04, 0.150807E+04, 0.149574E+04, 0.148414E+04, 0.147321E+04, 0.146287E+04, 0.145308E+04,
 0.144379E+04, 0.143494E+04, 0.142652E+04, 0.141847E+04, 0.141077E+04, 0.140340E+04, 0.139633E+04,
 0.138955E+04, 0.138302E+04, 0.137674E+04, 0.137070E+04, 0.136486E+04, 0.135380E+04, 0.134347E+04,
 0.133379E+04, 0.132470E+04, 0.130308E+04, 0.128780E+04, 0.127420E+04, 0.126195E+04, 0.125068E+04,
 0.123977E+04, 0.122817E+04, 0.121398E+04, 0.121398E+04, 0.121398E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.122019E+07,    ! Pressure (Pa), Sat. Temp. =    26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.123480E+04,
 0.122455E+04, 0.121432E+04, 0.120411E+04, 0.119391E+04, 0.118371E+04, 0.117353E+04, 0.116334E+04,
 0.115314E+04, 0.114294E+04, 0.113272E+04, 0.112250E+04, 0.111225E+04, 0.110199E+04, 0.109170E+04,
 0.108139E+04, 0.107105E+04, 0.106068E+04, 0.105028E+04, 0.103984E+04, 0.101886E+04, 0.997720E+03,
 0.976400E+03, 0.954888E+03, 0.896744E+03, 0.848271E+03, 0.798473E+03, 0.747183E+03, 0.694224E+03,
 0.639419E+03, 0.582603E+03, 0.523658E+03, 0.523658E+03, 0.523658E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.122019E+07,    ! Pressure (Pa), Sat. Temp. =    26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.150879E-03,
 0.155031E-03, 0.159244E-03, 0.163522E-03, 0.167872E-03, 0.172299E-03, 0.176807E-03, 0.181403E-03,
 0.186092E-03, 0.190880E-03, 0.195772E-03, 0.200775E-03, 0.205895E-03, 0.211138E-03, 0.216511E-03,
 0.222022E-03, 0.227677E-03, 0.233485E-03, 0.239453E-03, 0.245591E-03, 0.258413E-03, 0.272029E-03,
 0.286531E-03, 0.302021E-03, 0.348858E-03, 0.394606E-03, 0.449673E-03, 0.517354E-03, 0.602675E-03,
 0.713731E-03, 0.864513E-03, 0.108167E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.122019E+07,    ! Pressure (Pa), Sat. Temp. =    26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.872642E-01,
 0.883806E-01, 0.894882E-01, 0.905879E-01, 0.916806E-01, 0.927672E-01, 0.938484E-01, 0.949250E-01,
 0.959974E-01, 0.970662E-01, 0.981321E-01, 0.991954E-01, 0.100257E+00, 0.101316E+00, 0.102375E+00,
 0.103432E+00, 0.104490E+00, 0.105547E+00, 0.106604E+00, 0.107661E+00, 0.109779E+00, 0.111903E+00,
 0.114033E+00, 0.116172E+00, 0.121906E+00, 0.126635E+00, 0.131447E+00, 0.136353E+00, 0.141366E+00,
 0.146499E+00, 0.151763E+00, 0.157169E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.115619E+07,    ! Pressure (Pa), Sat. Temp. =    24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.236693E+06, 0.233661E+06, 0.230655E+06, 0.227673E+06, 0.224714E+06, 0.221776E+06, 0.218859E+06,
 0.215960E+06, 0.213080E+06, 0.210218E+06, 0.207372E+06, 0.204541E+06, 0.201726E+06, 0.198925E+06,
 0.196139E+06, 0.193365E+06, 0.190605E+06, 0.187856E+06, 0.185120E+06, 0.179682E+06, 0.174286E+06,
 0.168931E+06, 0.163613E+06, 0.149667E+06, 0.138506E+06, 0.127470E+06, 0.116546E+06, 0.105722E+06,
 0.949936E+05, 0.843612E+05, 0.738381E+05, 0.738381E+05, 0.738381E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.115619E+07,    ! Pressure (Pa), Sat. Temp. =    24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.114199E+04, 0.115096E+04, 0.115974E+04, 0.116833E+04, 0.117676E+04, 0.118503E+04, 0.119316E+04,
 0.120115E+04, 0.120902E+04, 0.121676E+04, 0.122440E+04, 0.123192E+04, 0.123935E+04, 0.124668E+04,
 0.125392E+04, 0.126107E+04, 0.126815E+04, 0.127514E+04, 0.128207E+04, 0.129571E+04, 0.130909E+04,
 0.132225E+04, 0.133519E+04, 0.136863E+04, 0.139495E+04, 0.142064E+04, 0.144580E+04, 0.147048E+04,
 0.149471E+04, 0.151853E+04, 0.154191E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.115619E+07,    ! Pressure (Pa), Sat. Temp. =    24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.152252E+04, 0.150925E+04, 0.149681E+04, 0.148513E+04, 0.147412E+04, 0.146372E+04, 0.145386E+04,
 0.144451E+04, 0.143562E+04, 0.142715E+04, 0.141906E+04, 0.141132E+04, 0.140392E+04, 0.139682E+04,
 0.139001E+04, 0.138345E+04, 0.137715E+04, 0.137108E+04, 0.136523E+04, 0.135413E+04, 0.134376E+04,
 0.133405E+04, 0.132494E+04, 0.130327E+04, 0.128796E+04, 0.127433E+04, 0.126207E+04, 0.125078E+04,
 0.123986E+04, 0.122825E+04, 0.121405E+04, 0.121405E+04, 0.121405E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.115619E+07,    ! Pressure (Pa), Sat. Temp. =    24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.122477E+04, 0.121453E+04, 0.120431E+04, 0.119411E+04, 0.118391E+04, 0.117371E+04, 0.116352E+04,
 0.115332E+04, 0.114311E+04, 0.113289E+04, 0.112266E+04, 0.111241E+04, 0.110214E+04, 0.109185E+04,
 0.108153E+04, 0.107119E+04, 0.106082E+04, 0.105041E+04, 0.103998E+04, 0.101899E+04, 0.997843E+03,
 0.976520E+03, 0.955003E+03, 0.896849E+03, 0.848370E+03, 0.798567E+03, 0.747271E+03, 0.694308E+03,
 0.639499E+03, 0.582679E+03, 0.523730E+03, 0.523730E+03, 0.523730E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.115619E+07,    ! Pressure (Pa), Sat. Temp. =    24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.154808E-03, 0.159024E-03, 0.163306E-03, 0.167658E-03, 0.172087E-03, 0.176597E-03, 0.181195E-03,
 0.185885E-03, 0.190674E-03, 0.195567E-03, 0.200571E-03, 0.205691E-03, 0.210935E-03, 0.216308E-03,
 0.221818E-03, 0.227474E-03, 0.233281E-03, 0.239249E-03, 0.245386E-03, 0.258205E-03, 0.271818E-03,
 0.286316E-03, 0.301802E-03, 0.348623E-03, 0.394351E-03, 0.449391E-03, 0.517035E-03, 0.602305E-03,
 0.713285E-03, 0.863948E-03, 0.108091E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.115619E+07,    ! Pressure (Pa), Sat. Temp. =    24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.883170E-01, 0.894267E-01, 0.905285E-01, 0.916231E-01, 0.927115E-01, 0.937943E-01, 0.948724E-01,
 0.959463E-01, 0.970166E-01, 0.980837E-01, 0.991483E-01, 0.100211E+00, 0.101272E+00, 0.102331E+00,
 0.103390E+00, 0.104448E+00, 0.105506E+00, 0.106564E+00, 0.107622E+00, 0.109742E+00, 0.111867E+00,
 0.113998E+00, 0.116139E+00, 0.121876E+00, 0.126607E+00, 0.131420E+00, 0.136328E+00, 0.141343E+00,
 0.146477E+00, 0.151742E+00, 0.157149E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.109473E+07,    ! Pressure (Pa), Sat. Temp. =    22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.233668E+06, 0.230660E+06, 0.227676E+06, 0.224715E+06, 0.221776E+06, 0.218857E+06,
 0.215957E+06, 0.213076E+06, 0.210212E+06, 0.207364E+06, 0.204533E+06, 0.201717E+06, 0.198915E+06,
 0.196127E+06, 0.193353E+06, 0.190592E+06, 0.187843E+06, 0.185106E+06, 0.179666E+06, 0.174269E+06,
 0.168913E+06, 0.163594E+06, 0.149646E+06, 0.138484E+06, 0.127447E+06, 0.116521E+06, 0.105696E+06,
 0.949672E+05, 0.843341E+05, 0.738104E+05, 0.738104E+05, 0.738104E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.109473E+07,    ! Pressure (Pa), Sat. Temp. =    22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.115052E+04, 0.115932E+04, 0.116793E+04, 0.117638E+04, 0.118467E+04, 0.119281E+04,
 0.120082E+04, 0.120870E+04, 0.121645E+04, 0.122410E+04, 0.123163E+04, 0.123907E+04, 0.124641E+04,
 0.125366E+04, 0.126082E+04, 0.126790E+04, 0.127491E+04, 0.128184E+04, 0.129549E+04, 0.130889E+04,
 0.132206E+04, 0.133501E+04, 0.136847E+04, 0.139481E+04, 0.142052E+04, 0.144568E+04, 0.147037E+04,
 0.149462E+04, 0.151844E+04, 0.154184E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.109473E+07,    ! Pressure (Pa), Sat. Temp. =    22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.151038E+04, 0.149785E+04, 0.148608E+04, 0.147500E+04, 0.146453E+04, 0.145462E+04,
 0.144522E+04, 0.143627E+04, 0.142776E+04, 0.141963E+04, 0.141186E+04, 0.140442E+04, 0.139729E+04,
 0.139045E+04, 0.138387E+04, 0.137755E+04, 0.137145E+04, 0.136558E+04, 0.135444E+04, 0.134405E+04,
 0.133431E+04, 0.132518E+04, 0.130345E+04, 0.128811E+04, 0.127446E+04, 0.126218E+04, 0.125087E+04,
 0.123994E+04, 0.122833E+04, 0.121412E+04, 0.121412E+04, 0.121412E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.109473E+07,    ! Pressure (Pa), Sat. Temp. =    22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.121474E+04, 0.120451E+04, 0.119430E+04, 0.118409E+04, 0.117389E+04, 0.116369E+04,
 0.115349E+04, 0.114327E+04, 0.113305E+04, 0.112281E+04, 0.111256E+04, 0.110229E+04, 0.109199E+04,
 0.108167E+04, 0.107133E+04, 0.106095E+04, 0.105055E+04, 0.104011E+04, 0.101911E+04, 0.997962E+03,
 0.976634E+03, 0.955114E+03, 0.896951E+03, 0.848465E+03, 0.798657E+03, 0.747357E+03, 0.694389E+03,
 0.639576E+03, 0.582752E+03, 0.523800E+03, 0.523800E+03, 0.523800E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.109473E+07,    ! Pressure (Pa), Sat. Temp. =    22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.158812E-03, 0.163097E-03, 0.167452E-03, 0.171883E-03, 0.176395E-03, 0.180994E-03,
 0.185686E-03, 0.190476E-03, 0.195370E-03, 0.200374E-03, 0.205495E-03, 0.210739E-03, 0.216113E-03,
 0.221623E-03, 0.227278E-03, 0.233085E-03, 0.239052E-03, 0.245188E-03, 0.258005E-03, 0.271616E-03,
 0.286110E-03, 0.301591E-03, 0.348396E-03, 0.394106E-03, 0.449120E-03, 0.516730E-03, 0.601949E-03,
 0.712856E-03, 0.863406E-03, 0.108017E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.109473E+07,    ! Pressure (Pa), Sat. Temp. =    22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.893676E-01, 0.904713E-01, 0.915677E-01, 0.926578E-01, 0.937423E-01, 0.948219E-01,
 0.958972E-01, 0.969687E-01, 0.980372E-01, 0.991030E-01, 0.100167E+00, 0.101228E+00, 0.102289E+00,
 0.103349E+00, 0.104408E+00, 0.105467E+00, 0.106525E+00, 0.107585E+00, 0.109706E+00, 0.111832E+00,
 0.113965E+00, 0.116107E+00, 0.121847E+00, 0.126580E+00, 0.131395E+00, 0.136304E+00, 0.141320E+00,
 0.146456E+00, 0.151722E+00, 0.157131E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.103573E+07,    ! Pressure (Pa), Sat. Temp. =    20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.230665E+06, 0.227680E+06, 0.224717E+06, 0.221776E+06, 0.218855E+06,
 0.215954E+06, 0.213071E+06, 0.210206E+06, 0.207358E+06, 0.204525E+06, 0.201708E+06, 0.198905E+06,
 0.196117E+06, 0.193342E+06, 0.190580E+06, 0.187830E+06, 0.185092E+06, 0.179651E+06, 0.174253E+06,
 0.168896E+06, 0.163576E+06, 0.149625E+06, 0.138462E+06, 0.127424E+06, 0.116497E+06, 0.105672E+06,
 0.949418E+05, 0.843081E+05, 0.737838E+05, 0.737838E+05, 0.737838E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.103573E+07,    ! Pressure (Pa), Sat. Temp. =    20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.115891E+04, 0.116755E+04, 0.117601E+04, 0.118432E+04, 0.119247E+04,
 0.120049E+04, 0.120839E+04, 0.121616E+04, 0.122381E+04, 0.123136E+04, 0.123880E+04, 0.124615E+04,
 0.125341E+04, 0.126058E+04, 0.126767E+04, 0.127468E+04, 0.128162E+04, 0.129529E+04, 0.130870E+04,
 0.132187E+04, 0.133484E+04, 0.136832E+04, 0.139467E+04, 0.142040E+04, 0.144558E+04, 0.147027E+04,
 0.149453E+04, 0.151836E+04, 0.154176E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.103573E+07,    ! Pressure (Pa), Sat. Temp. =    20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.149886E+04, 0.148701E+04, 0.147585E+04, 0.146532E+04, 0.145535E+04,
 0.144589E+04, 0.143691E+04, 0.142835E+04, 0.142018E+04, 0.141237E+04, 0.140490E+04, 0.139775E+04,
 0.139088E+04, 0.138427E+04, 0.137793E+04, 0.137181E+04, 0.136592E+04, 0.135475E+04, 0.134432E+04,
 0.133456E+04, 0.132540E+04, 0.130363E+04, 0.128826E+04, 0.127458E+04, 0.126229E+04, 0.125097E+04,
 0.124002E+04, 0.122840E+04, 0.121419E+04, 0.121419E+04, 0.121419E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.103573E+07,    ! Pressure (Pa), Sat. Temp. =    20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.120470E+04, 0.119448E+04, 0.118427E+04, 0.117406E+04, 0.116386E+04,
 0.115365E+04, 0.114343E+04, 0.113320E+04, 0.112296E+04, 0.111271E+04, 0.110243E+04, 0.109213E+04,
 0.108181E+04, 0.107146E+04, 0.106108E+04, 0.105067E+04, 0.104023E+04, 0.101923E+04, 0.998077E+03,
 0.976745E+03, 0.955220E+03, 0.897049E+03, 0.848557E+03, 0.798743E+03, 0.747438E+03, 0.694466E+03,
 0.639649E+03, 0.582823E+03, 0.523867E+03, 0.523867E+03, 0.523867E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.103573E+07,    ! Pressure (Pa), Sat. Temp. =    20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.162896E-03, 0.167253E-03, 0.171686E-03, 0.176201E-03, 0.180802E-03,
 0.185495E-03, 0.190286E-03, 0.195181E-03, 0.200186E-03, 0.205307E-03, 0.210551E-03, 0.215925E-03,
 0.221435E-03, 0.227090E-03, 0.232896E-03, 0.238863E-03, 0.244999E-03, 0.257814E-03, 0.271421E-03,
 0.285912E-03, 0.301389E-03, 0.348179E-03, 0.393871E-03, 0.448861E-03, 0.516436E-03, 0.601608E-03,
 0.712445E-03, 0.862887E-03, 0.107947E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.103573E+07,    ! Pressure (Pa), Sat. Temp. =    20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.904162E-01, 0.915144E-01, 0.926061E-01, 0.936921E-01, 0.947732E-01,
 0.958499E-01, 0.969228E-01, 0.979924E-01, 0.990594E-01, 0.100124E+00, 0.101187E+00, 0.102249E+00,
 0.103309E+00, 0.104369E+00, 0.105429E+00, 0.106489E+00, 0.107549E+00, 0.109671E+00, 0.111799E+00,
 0.113933E+00, 0.116076E+00, 0.121819E+00, 0.126554E+00, 0.131370E+00, 0.136281E+00, 0.141299E+00,
 0.146435E+00, 0.151703E+00, 0.157113E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.979143E+06,    ! Pressure (Pa), Sat. Temp. =    18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.227683E+06, 0.224718E+06, 0.221776E+06, 0.218854E+06,
 0.215951E+06, 0.213067E+06, 0.210201E+06, 0.207351E+06, 0.204518E+06, 0.201700E+06, 0.198896E+06,
 0.196107E+06, 0.193331E+06, 0.190568E+06, 0.187817E+06, 0.185079E+06, 0.179637E+06, 0.174238E+06,
 0.168879E+06, 0.163559E+06, 0.149606E+06, 0.138441E+06, 0.127402E+06, 0.116474E+06, 0.105648E+06,
 0.949175E+05, 0.842831E+05, 0.737582E+05, 0.737582E+05, 0.737582E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.979143E+06,    ! Pressure (Pa), Sat. Temp. =    18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.116718E+04, 0.117566E+04, 0.118398E+04, 0.119215E+04,
 0.120018E+04, 0.120809E+04, 0.121587E+04, 0.122353E+04, 0.123109E+04, 0.123855E+04, 0.124590E+04,
 0.125317E+04, 0.126035E+04, 0.126745E+04, 0.127447E+04, 0.128141E+04, 0.129509E+04, 0.130851E+04,
 0.132170E+04, 0.133467E+04, 0.136818E+04, 0.139454E+04, 0.142028E+04, 0.144547E+04, 0.147018E+04,
 0.149444E+04, 0.151828E+04, 0.154169E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.979143E+06,    ! Pressure (Pa), Sat. Temp. =    18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.148790E+04, 0.147667E+04, 0.146608E+04, 0.145605E+04,
 0.144655E+04, 0.143752E+04, 0.142891E+04, 0.142071E+04, 0.141287E+04, 0.140537E+04, 0.139818E+04,
 0.139129E+04, 0.138466E+04, 0.137829E+04, 0.137216E+04, 0.136625E+04, 0.135504E+04, 0.134458E+04,
 0.133480E+04, 0.132562E+04, 0.130380E+04, 0.128840E+04, 0.127470E+04, 0.126239E+04, 0.125106E+04,
 0.124010E+04, 0.122847E+04, 0.121425E+04, 0.121425E+04, 0.121425E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.979143E+06,    ! Pressure (Pa), Sat. Temp. =    18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.119466E+04, 0.118444E+04, 0.117423E+04, 0.116402E+04,
 0.115380E+04, 0.114358E+04, 0.113335E+04, 0.112311E+04, 0.111285E+04, 0.110257E+04, 0.109226E+04,
 0.108194E+04, 0.107159E+04, 0.106121E+04, 0.105079E+04, 0.104035E+04, 0.101935E+04, 0.998187E+03,
 0.976850E+03, 0.955322E+03, 0.897142E+03, 0.848645E+03, 0.798826E+03, 0.747517E+03, 0.694540E+03,
 0.639720E+03, 0.582890E+03, 0.523931E+03, 0.523931E+03, 0.523931E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.979143E+06,    ! Pressure (Pa), Sat. Temp. =    18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.167063E-03, 0.171498E-03, 0.176014E-03, 0.180616E-03,
 0.185311E-03, 0.190103E-03, 0.194999E-03, 0.200005E-03, 0.205127E-03, 0.210371E-03, 0.215745E-03,
 0.221255E-03, 0.226909E-03, 0.232716E-03, 0.238682E-03, 0.244817E-03, 0.257630E-03, 0.271235E-03,
 0.285723E-03, 0.301195E-03, 0.347971E-03, 0.393645E-03, 0.448612E-03, 0.516155E-03, 0.601281E-03,
 0.712051E-03, 0.862388E-03, 0.107880E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.979143E+06,    ! Pressure (Pa), Sat. Temp. =    18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.914631E-01, 0.925564E-01, 0.936440E-01, 0.947264E-01,
 0.958044E-01, 0.968786E-01, 0.979494E-01, 0.990175E-01, 0.100083E+00, 0.101147E+00, 0.102210E+00,
 0.103271E+00, 0.104332E+00, 0.105393E+00, 0.106453E+00, 0.107514E+00, 0.109638E+00, 0.111767E+00,
 0.113902E+00, 0.116047E+00, 0.121792E+00, 0.126529E+00, 0.131347E+00, 0.136259E+00, 0.141278E+00,
 0.146416E+00, 0.151685E+00, 0.157095E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.924894E+06,    ! Pressure (Pa), Sat. Temp. =    16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.224720E+06, 0.221776E+06, 0.218852E+06,
 0.215949E+06, 0.213063E+06, 0.210196E+06, 0.207345E+06, 0.204511E+06, 0.201692E+06, 0.198887E+06,
 0.196097E+06, 0.193320E+06, 0.190557E+06, 0.187806E+06, 0.185067E+06, 0.179623E+06, 0.174223E+06,
 0.168863E+06, 0.163542E+06, 0.149587E+06, 0.138422E+06, 0.127381E+06, 0.116452E+06, 0.105626E+06,
 0.948942E+05, 0.842592E+05, 0.737337E+05, 0.737337E+05, 0.737337E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.924894E+06,    ! Pressure (Pa), Sat. Temp. =    16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.117532E+04, 0.118365E+04, 0.119184E+04,
 0.119989E+04, 0.120780E+04, 0.121559E+04, 0.122327E+04, 0.123084E+04, 0.123830E+04, 0.124567E+04,
 0.125294E+04, 0.126013E+04, 0.126723E+04, 0.127426E+04, 0.128121E+04, 0.129490E+04, 0.130833E+04,
 0.132153E+04, 0.133451E+04, 0.136804E+04, 0.139442E+04, 0.142017E+04, 0.144537E+04, 0.147009E+04,
 0.149436E+04, 0.151820E+04, 0.154162E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.924894E+06,    ! Pressure (Pa), Sat. Temp. =    16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.147747E+04, 0.146681E+04, 0.145673E+04,
 0.144718E+04, 0.143810E+04, 0.142946E+04, 0.142122E+04, 0.141335E+04, 0.140582E+04, 0.139860E+04,
 0.139168E+04, 0.138504E+04, 0.137864E+04, 0.137249E+04, 0.136656E+04, 0.135532E+04, 0.134484E+04,
 0.133503E+04, 0.132582E+04, 0.130396E+04, 0.128854E+04, 0.127482E+04, 0.126249E+04, 0.125114E+04,
 0.124018E+04, 0.122854E+04, 0.121432E+04, 0.121432E+04, 0.121432E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.924894E+06,    ! Pressure (Pa), Sat. Temp. =    16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.118461E+04, 0.117439E+04, 0.116417E+04,
 0.115395E+04, 0.114373E+04, 0.113349E+04, 0.112324E+04, 0.111298E+04, 0.110270E+04, 0.109239E+04,
 0.108206E+04, 0.107171E+04, 0.106133E+04, 0.105091E+04, 0.104046E+04, 0.101946E+04, 0.998292E+03,
 0.976952E+03, 0.955420E+03, 0.897232E+03, 0.848729E+03, 0.798905E+03, 0.747592E+03, 0.694612E+03,
 0.639788E+03, 0.582954E+03, 0.523992E+03, 0.523992E+03, 0.523992E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.924894E+06,    ! Pressure (Pa), Sat. Temp. =    16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.171317E-03, 0.175835E-03, 0.180439E-03,
 0.185134E-03, 0.189928E-03, 0.194824E-03, 0.199831E-03, 0.204953E-03, 0.210198E-03, 0.215572E-03,
 0.221082E-03, 0.226736E-03, 0.232542E-03, 0.238508E-03, 0.244642E-03, 0.257453E-03, 0.271056E-03,
 0.285541E-03, 0.301010E-03, 0.347771E-03, 0.393429E-03, 0.448373E-03, 0.515885E-03, 0.600967E-03,
 0.711673E-03, 0.861911E-03, 0.107815E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.924894E+06,    ! Pressure (Pa), Sat. Temp. =    16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.925087E-01, 0.935977E-01, 0.946815E-01,
 0.957608E-01, 0.968361E-01, 0.979081E-01, 0.989773E-01, 0.100044E+00, 0.101109E+00, 0.102172E+00,
 0.103235E+00, 0.104296E+00, 0.105358E+00, 0.106419E+00, 0.107481E+00, 0.109606E+00, 0.111736E+00,
 0.113873E+00, 0.116018E+00, 0.121766E+00, 0.126505E+00, 0.131324E+00, 0.136238E+00, 0.141258E+00,
 0.146397E+00, 0.151667E+00, 0.157078E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.872924E+06,    ! Pressure (Pa), Sat. Temp. =    14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.221776E+06, 0.218851E+06,
 0.215946E+06, 0.213060E+06, 0.210191E+06, 0.207339E+06, 0.204504E+06, 0.201684E+06, 0.198879E+06,
 0.196088E+06, 0.193310E+06, 0.190546E+06, 0.187794E+06, 0.185055E+06, 0.179610E+06, 0.174209E+06,
 0.168848E+06, 0.163526E+06, 0.149570E+06, 0.138403E+06, 0.127361E+06, 0.116432E+06, 0.105604E+06,
 0.948719E+05, 0.842363E+05, 0.737103E+05, 0.737103E+05, 0.737103E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.872924E+06,    ! Pressure (Pa), Sat. Temp. =    14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.118334E+04, 0.119154E+04,
 0.119960E+04, 0.120752E+04, 0.121533E+04, 0.122301E+04, 0.123059E+04, 0.123806E+04, 0.124544E+04,
 0.125272E+04, 0.125992E+04, 0.126703E+04, 0.127406E+04, 0.128102E+04, 0.129472E+04, 0.130816E+04,
 0.132137E+04, 0.133436E+04, 0.136791E+04, 0.139430E+04, 0.142006E+04, 0.144527E+04, 0.147000E+04,
 0.149428E+04, 0.151813E+04, 0.154156E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.872924E+06,    ! Pressure (Pa), Sat. Temp. =    14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.146752E+04, 0.145739E+04,
 0.144779E+04, 0.143867E+04, 0.142999E+04, 0.142171E+04, 0.141381E+04, 0.140625E+04, 0.139901E+04,
 0.139206E+04, 0.138539E+04, 0.137898E+04, 0.137281E+04, 0.136686E+04, 0.135559E+04, 0.134508E+04,
 0.133525E+04, 0.132602E+04, 0.130412E+04, 0.128867E+04, 0.127493E+04, 0.126258E+04, 0.125122E+04,
 0.124025E+04, 0.122860E+04, 0.121437E+04, 0.121437E+04, 0.121437E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.872924E+06,    ! Pressure (Pa), Sat. Temp. =    14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.117454E+04, 0.116432E+04,
 0.115410E+04, 0.114387E+04, 0.113363E+04, 0.112338E+04, 0.111311E+04, 0.110282E+04, 0.109252E+04,
 0.108218E+04, 0.107183E+04, 0.106144E+04, 0.105102E+04, 0.104057E+04, 0.101956E+04, 0.998393E+03,
 0.977049E+03, 0.955514E+03, 0.897318E+03, 0.848810E+03, 0.798982E+03, 0.747664E+03, 0.694680E+03,
 0.639853E+03, 0.583016E+03, 0.524051E+03, 0.524051E+03, 0.524051E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.872924E+06,    ! Pressure (Pa), Sat. Temp. =    14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.175663E-03, 0.180268E-03,
 0.184965E-03, 0.189759E-03, 0.194657E-03, 0.199664E-03, 0.204787E-03, 0.210032E-03, 0.215406E-03,
 0.220916E-03, 0.226570E-03, 0.232376E-03, 0.238341E-03, 0.244474E-03, 0.257284E-03, 0.270884E-03,
 0.285366E-03, 0.300831E-03, 0.347579E-03, 0.393222E-03, 0.448144E-03, 0.515626E-03, 0.600667E-03,
 0.711311E-03, 0.861454E-03, 0.107753E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.872924E+06,    ! Pressure (Pa), Sat. Temp. =    14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.935532E-01, 0.946383E-01,
 0.957189E-01, 0.967954E-01, 0.978685E-01, 0.989386E-01, 0.100006E+00, 0.101072E+00, 0.102137E+00,
 0.103200E+00, 0.104262E+00, 0.105324E+00, 0.106386E+00, 0.107449E+00, 0.109575E+00, 0.111707E+00,
 0.113845E+00, 0.115991E+00, 0.121741E+00, 0.126482E+00, 0.131303E+00, 0.136218E+00, 0.141240E+00,
 0.146380E+00, 0.151650E+00, 0.157063E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.823170E+06,    ! Pressure (Pa), Sat. Temp. =    12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.218850E+06,
 0.215944E+06, 0.213056E+06, 0.210187E+06, 0.207334E+06, 0.204498E+06, 0.201677E+06, 0.198871E+06,
 0.196079E+06, 0.193301E+06, 0.190536E+06, 0.187783E+06, 0.185043E+06, 0.179597E+06, 0.174195E+06,
 0.168834E+06, 0.163511E+06, 0.149553E+06, 0.138384E+06, 0.127342E+06, 0.116412E+06, 0.105583E+06,
 0.948505E+05, 0.842143E+05, 0.736878E+05, 0.736878E+05, 0.736878E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.823170E+06,    ! Pressure (Pa), Sat. Temp. =    12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.119125E+04,
 0.119932E+04, 0.120726E+04, 0.121507E+04, 0.122277E+04, 0.123036E+04, 0.123784E+04, 0.124522E+04,
 0.125251E+04, 0.125971E+04, 0.126683E+04, 0.127387E+04, 0.128083E+04, 0.129455E+04, 0.130800E+04,
 0.132121E+04, 0.133421E+04, 0.136778E+04, 0.139419E+04, 0.141996E+04, 0.144518E+04, 0.146991E+04,
 0.149420E+04, 0.151806E+04, 0.154149E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.823170E+06,    ! Pressure (Pa), Sat. Temp. =    12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.145802E+04,
 0.144837E+04, 0.143921E+04, 0.143049E+04, 0.142219E+04, 0.141425E+04, 0.140667E+04, 0.139940E+04,
 0.139243E+04, 0.138574E+04, 0.137931E+04, 0.137312E+04, 0.136715E+04, 0.135585E+04, 0.134532E+04,
 0.133546E+04, 0.132622E+04, 0.130427E+04, 0.128879E+04, 0.127503E+04, 0.126267E+04, 0.125130E+04,
 0.124032E+04, 0.122867E+04, 0.121443E+04, 0.121443E+04, 0.121443E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.823170E+06,    ! Pressure (Pa), Sat. Temp. =    12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.116446E+04,
 0.115424E+04, 0.114400E+04, 0.113376E+04, 0.112350E+04, 0.111323E+04, 0.110294E+04, 0.109263E+04,
 0.108230E+04, 0.107194E+04, 0.106155E+04, 0.105113E+04, 0.104068E+04, 0.101966E+04, 0.998490E+03,
 0.977143E+03, 0.955604E+03, 0.897401E+03, 0.848887E+03, 0.799055E+03, 0.747733E+03, 0.694746E+03,
 0.639915E+03, 0.583076E+03, 0.524107E+03, 0.524107E+03, 0.524107E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.823170E+06,    ! Pressure (Pa), Sat. Temp. =    12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.180105E-03,
 0.184803E-03, 0.189598E-03, 0.194497E-03, 0.199504E-03, 0.204628E-03, 0.209873E-03, 0.215247E-03,
 0.220757E-03, 0.226411E-03, 0.232216E-03, 0.238181E-03, 0.244314E-03, 0.257122E-03, 0.270720E-03,
 0.285199E-03, 0.300661E-03, 0.347396E-03, 0.393023E-03, 0.447925E-03, 0.515379E-03, 0.600379E-03,
 0.710965E-03, 0.861016E-03, 0.107694E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.823170E+06,    ! Pressure (Pa), Sat. Temp. =    12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.945970E-01,
 0.956787E-01, 0.967563E-01, 0.978304E-01, 0.989016E-01, 0.999704E-01, 0.101037E+00, 0.102102E+00,
 0.103166E+00, 0.104230E+00, 0.105292E+00, 0.106355E+00, 0.107418E+00, 0.109546E+00, 0.111679E+00,
 0.113818E+00, 0.115965E+00, 0.121718E+00, 0.126460E+00, 0.131282E+00, 0.136199E+00, 0.141221E+00,
 0.146362E+00, 0.151634E+00, 0.157047E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.775572E+06,    ! Pressure (Pa), Sat. Temp. =    10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.215942E+06, 0.213053E+06, 0.210182E+06, 0.207329E+06, 0.204491E+06, 0.201670E+06, 0.198863E+06,
 0.196071E+06, 0.193292E+06, 0.190526E+06, 0.187773E+06, 0.185032E+06, 0.179585E+06, 0.174182E+06,
 0.168820E+06, 0.163496E+06, 0.149536E+06, 0.138367E+06, 0.127323E+06, 0.116392E+06, 0.105563E+06,
 0.948300E+05, 0.841933E+05, 0.736664E+05, 0.736664E+05, 0.736664E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.775572E+06,    ! Pressure (Pa), Sat. Temp. =    10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.119906E+04, 0.120701E+04, 0.121483E+04, 0.122254E+04, 0.123013E+04, 0.123762E+04, 0.124501E+04,
 0.125231E+04, 0.125952E+04, 0.126664E+04, 0.127369E+04, 0.128065E+04, 0.129438E+04, 0.130784E+04,
 0.132107E+04, 0.133407E+04, 0.136766E+04, 0.139408E+04, 0.141986E+04, 0.144509E+04, 0.146983E+04,
 0.149413E+04, 0.151800E+04, 0.154143E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.775572E+06,    ! Pressure (Pa), Sat. Temp. =    10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.144893E+04, 0.143973E+04, 0.143098E+04, 0.142264E+04, 0.141468E+04, 0.140706E+04, 0.139977E+04,
 0.139278E+04, 0.138607E+04, 0.137962E+04, 0.137341E+04, 0.136743E+04, 0.135610E+04, 0.134554E+04,
 0.133566E+04, 0.132640E+04, 0.130441E+04, 0.128891E+04, 0.127513E+04, 0.126276E+04, 0.125138E+04,
 0.124038E+04, 0.122873E+04, 0.121449E+04, 0.121449E+04, 0.121449E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.775572E+06,    ! Pressure (Pa), Sat. Temp. =    10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.115437E+04, 0.114413E+04, 0.113388E+04, 0.112363E+04, 0.111335E+04, 0.110306E+04, 0.109275E+04,
 0.108241E+04, 0.107205E+04, 0.106165E+04, 0.105123E+04, 0.104078E+04, 0.101976E+04, 0.998583E+03,
 0.977232E+03, 0.955690E+03, 0.897480E+03, 0.848962E+03, 0.799124E+03, 0.747799E+03, 0.694808E+03,
 0.639975E+03, 0.583132E+03, 0.524161E+03, 0.524161E+03, 0.524161E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.775572E+06,    ! Pressure (Pa), Sat. Temp. =    10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.184647E-03, 0.189444E-03, 0.194343E-03, 0.199351E-03, 0.204475E-03, 0.209721E-03, 0.215095E-03,
 0.220605E-03, 0.226259E-03, 0.232064E-03, 0.238028E-03, 0.244161E-03, 0.256967E-03, 0.270563E-03,
 0.285039E-03, 0.300498E-03, 0.347220E-03, 0.392833E-03, 0.447716E-03, 0.515142E-03, 0.600104E-03,
 0.710633E-03, 0.860597E-03, 0.107637E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.775572E+06,    ! Pressure (Pa), Sat. Temp. =    10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.956401E-01, 0.967188E-01, 0.977940E-01, 0.988661E-01, 0.999358E-01, 0.101003E+00, 0.102069E+00,
 0.103134E+00, 0.104198E+00, 0.105262E+00, 0.106325E+00, 0.107389E+00, 0.109518E+00, 0.111652E+00,
 0.113792E+00, 0.115940E+00, 0.121695E+00, 0.126438E+00, 0.131263E+00, 0.136180E+00, 0.141204E+00,
 0.146346E+00, 0.151619E+00, 0.157033E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.730069E+06,    ! Pressure (Pa), Sat. Temp. =     8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.213050E+06, 0.210178E+06, 0.207324E+06, 0.204486E+06, 0.201663E+06, 0.198856E+06,
 0.196063E+06, 0.193283E+06, 0.190517E+06, 0.187763E+06, 0.185022E+06, 0.179574E+06, 0.174170E+06,
 0.168807E+06, 0.163482E+06, 0.149521E+06, 0.138350E+06, 0.127306E+06, 0.116374E+06, 0.105544E+06,
 0.948105E+05, 0.841733E+05, 0.736458E+05, 0.736458E+05, 0.736458E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.730069E+06,    ! Pressure (Pa), Sat. Temp. =     8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.120676E+04, 0.121460E+04, 0.122231E+04, 0.122991E+04, 0.123741E+04, 0.124481E+04,
 0.125211E+04, 0.125933E+04, 0.126646E+04, 0.127351E+04, 0.128048E+04, 0.129422E+04, 0.130769E+04,
 0.132093E+04, 0.133394E+04, 0.136755E+04, 0.139397E+04, 0.141977E+04, 0.144500E+04, 0.146976E+04,
 0.149406E+04, 0.151793E+04, 0.154137E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.730069E+06,    ! Pressure (Pa), Sat. Temp. =     8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.144024E+04, 0.143145E+04, 0.142308E+04, 0.141509E+04, 0.140745E+04, 0.140013E+04,
 0.139312E+04, 0.138639E+04, 0.137992E+04, 0.137369E+04, 0.136770E+04, 0.135634E+04, 0.134576E+04,
 0.133586E+04, 0.132658E+04, 0.130455E+04, 0.128903E+04, 0.127523E+04, 0.126284E+04, 0.125145E+04,
 0.124045E+04, 0.122878E+04, 0.121454E+04, 0.121454E+04, 0.121454E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.730069E+06,    ! Pressure (Pa), Sat. Temp. =     8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.114425E+04, 0.113400E+04, 0.112374E+04, 0.111346E+04, 0.110317E+04, 0.109285E+04,
 0.108251E+04, 0.107215E+04, 0.106175E+04, 0.105133E+04, 0.104087E+04, 0.101985E+04, 0.998672E+03,
 0.977318E+03, 0.955773E+03, 0.897556E+03, 0.849032E+03, 0.799191E+03, 0.747862E+03, 0.694868E+03,
 0.640032E+03, 0.583186E+03, 0.524213E+03, 0.524213E+03, 0.524213E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.730069E+06,    ! Pressure (Pa), Sat. Temp. =     8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.189296E-03, 0.194196E-03, 0.199205E-03, 0.204329E-03, 0.209575E-03, 0.214950E-03,
 0.220460E-03, 0.226113E-03, 0.231918E-03, 0.237882E-03, 0.244014E-03, 0.256819E-03, 0.270413E-03,
 0.284886E-03, 0.300341E-03, 0.347052E-03, 0.392652E-03, 0.447515E-03, 0.514916E-03, 0.599841E-03,
 0.710317E-03, 0.860197E-03, 0.107583E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.730069E+06,    ! Pressure (Pa), Sat. Temp. =     8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.966830E-01, 0.977591E-01, 0.988322E-01, 0.999027E-01, 0.100971E+00, 0.102038E+00,
 0.103103E+00, 0.104168E+00, 0.105232E+00, 0.106297E+00, 0.107361E+00, 0.109491E+00, 0.111626E+00,
 0.113767E+00, 0.115916E+00, 0.121673E+00, 0.126418E+00, 0.131244E+00, 0.136163E+00, 0.141187E+00,
 0.146330E+00, 0.151604E+00, 0.157019E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.686601E+06,    ! Pressure (Pa), Sat. Temp. =     6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.210174E+06, 0.207319E+06, 0.204480E+06, 0.201657E+06, 0.198849E+06,
 0.196055E+06, 0.193275E+06, 0.190508E+06, 0.187754E+06, 0.185012E+06, 0.179563E+06, 0.174158E+06,
 0.168795E+06, 0.163469E+06, 0.149506E+06, 0.138334E+06, 0.127289E+06, 0.116357E+06, 0.105526E+06,
 0.947918E+05, 0.841541E+05, 0.736262E+05, 0.736262E+05, 0.736262E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.686601E+06,    ! Pressure (Pa), Sat. Temp. =     6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.121437E+04, 0.122210E+04, 0.122971E+04, 0.123721E+04, 0.124462E+04,
 0.125193E+04, 0.125915E+04, 0.126629E+04, 0.127334E+04, 0.128032E+04, 0.129407E+04, 0.130755E+04,
 0.132079E+04, 0.133381E+04, 0.136744E+04, 0.139387E+04, 0.141968E+04, 0.144492E+04, 0.146968E+04,
 0.149399E+04, 0.151787E+04, 0.154132E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.686601E+06,    ! Pressure (Pa), Sat. Temp. =     6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.143190E+04, 0.142350E+04, 0.141548E+04, 0.140781E+04, 0.140048E+04,
 0.139344E+04, 0.138669E+04, 0.138020E+04, 0.137396E+04, 0.136795E+04, 0.135657E+04, 0.134596E+04,
 0.133604E+04, 0.132674E+04, 0.130468E+04, 0.128914E+04, 0.127532E+04, 0.126292E+04, 0.125152E+04,
 0.124051E+04, 0.122884E+04, 0.121459E+04, 0.121459E+04, 0.121459E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.686601E+06,    ! Pressure (Pa), Sat. Temp. =     6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.113412E+04, 0.112385E+04, 0.111357E+04, 0.110328E+04, 0.109296E+04,
 0.108261E+04, 0.107225E+04, 0.106185E+04, 0.105142E+04, 0.104097E+04, 0.101994E+04, 0.998756E+03,
 0.977399E+03, 0.955852E+03, 0.897628E+03, 0.849100E+03, 0.799255E+03, 0.747923E+03, 0.694926E+03,
 0.640086E+03, 0.583238E+03, 0.524262E+03, 0.524262E+03, 0.524262E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.686601E+06,    ! Pressure (Pa), Sat. Temp. =     6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.194055E-03, 0.199065E-03, 0.204189E-03, 0.209436E-03, 0.214810E-03,
 0.220321E-03, 0.225974E-03, 0.231778E-03, 0.237742E-03, 0.243873E-03, 0.256677E-03, 0.270269E-03,
 0.284740E-03, 0.300192E-03, 0.346892E-03, 0.392479E-03, 0.447324E-03, 0.514700E-03, 0.599590E-03,
 0.710014E-03, 0.859815E-03, 0.107531E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.686601E+06,    ! Pressure (Pa), Sat. Temp. =     6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.977257E-01, 0.987997E-01, 0.998710E-01, 0.100940E+00, 0.102008E+00,
 0.103074E+00, 0.104139E+00, 0.105204E+00, 0.106269E+00, 0.107334E+00, 0.109465E+00, 0.111601E+00,
 0.113743E+00, 0.115893E+00, 0.121652E+00, 0.126399E+00, 0.131226E+00, 0.136146E+00, 0.141171E+00,
 0.146315E+00, 0.151590E+00, 0.157005E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.645110E+06,    ! Pressure (Pa), Sat. Temp. =     4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.207315E+06, 0.204475E+06, 0.201651E+06, 0.198842E+06,
 0.196048E+06, 0.193267E+06, 0.190500E+06, 0.187745E+06, 0.185002E+06, 0.179553E+06, 0.174147E+06,
 0.168783E+06, 0.163457E+06, 0.149492E+06, 0.138319E+06, 0.127273E+06, 0.116340E+06, 0.105509E+06,
 0.947740E+05, 0.841358E+05, 0.736075E+05, 0.736075E+05, 0.736075E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.645110E+06,    ! Pressure (Pa), Sat. Temp. =     4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.122189E+04, 0.122951E+04, 0.123702E+04, 0.124443E+04,
 0.125175E+04, 0.125898E+04, 0.126612E+04, 0.127318E+04, 0.128017E+04, 0.129392E+04, 0.130741E+04,
 0.132066E+04, 0.133369E+04, 0.136733E+04, 0.139378E+04, 0.141959E+04, 0.144485E+04, 0.146961E+04,
 0.149393E+04, 0.151781E+04, 0.154127E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.645110E+06,    ! Pressure (Pa), Sat. Temp. =     4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.142390E+04, 0.141585E+04, 0.140817E+04, 0.140081E+04,
 0.139375E+04, 0.138698E+04, 0.138048E+04, 0.137422E+04, 0.136820E+04, 0.135679E+04, 0.134616E+04,
 0.133622E+04, 0.132691E+04, 0.130481E+04, 0.128924E+04, 0.127541E+04, 0.126299E+04, 0.125158E+04,
 0.124056E+04, 0.122889E+04, 0.121463E+04, 0.121463E+04, 0.121463E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.645110E+06,    ! Pressure (Pa), Sat. Temp. =     4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.112396E+04, 0.111368E+04, 0.110338E+04, 0.109306E+04,
 0.108271E+04, 0.107234E+04, 0.106194E+04, 0.105151E+04, 0.104105E+04, 0.102002E+04, 0.998837E+03,
 0.977477E+03, 0.955927E+03, 0.897697E+03, 0.849165E+03, 0.799316E+03, 0.747980E+03, 0.694980E+03,
 0.640138E+03, 0.583288E+03, 0.524309E+03, 0.524309E+03, 0.524309E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.645110E+06,    ! Pressure (Pa), Sat. Temp. =     4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.198931E-03, 0.204056E-03, 0.209303E-03, 0.214677E-03,
 0.220188E-03, 0.225841E-03, 0.231645E-03, 0.237608E-03, 0.243739E-03, 0.256541E-03, 0.270132E-03,
 0.284600E-03, 0.300050E-03, 0.346739E-03, 0.392313E-03, 0.447141E-03, 0.514493E-03, 0.599351E-03,
 0.709726E-03, 0.859451E-03, 0.107482E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.645110E+06,    ! Pressure (Pa), Sat. Temp. =     4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.987686E-01, 0.998408E-01, 0.100911E+00, 0.101979E+00,
 0.103046E+00, 0.104112E+00, 0.105178E+00, 0.106243E+00, 0.107308E+00, 0.109441E+00, 0.111578E+00,
 0.113720E+00, 0.115871E+00, 0.121633E+00, 0.126380E+00, 0.131208E+00, 0.136129E+00, 0.141156E+00,
 0.146301E+00, 0.151576E+00, 0.156992E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.605537E+06,    ! Pressure (Pa), Sat. Temp. =     2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.204470E+06, 0.201645E+06, 0.198836E+06,
 0.196041E+06, 0.193259E+06, 0.190492E+06, 0.187736E+06, 0.184993E+06, 0.179543E+06, 0.174136E+06,
 0.168771E+06, 0.163444E+06, 0.149478E+06, 0.138305E+06, 0.127258E+06, 0.116324E+06, 0.105492E+06,
 0.947570E+05, 0.841184E+05, 0.735897E+05, 0.735897E+05, 0.735897E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.605537E+06,    ! Pressure (Pa), Sat. Temp. =     2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.122932E+04, 0.123684E+04, 0.124426E+04,
 0.125158E+04, 0.125881E+04, 0.126596E+04, 0.127303E+04, 0.128002E+04, 0.129378E+04, 0.130728E+04,
 0.132054E+04, 0.133357E+04, 0.136723E+04, 0.139369E+04, 0.141951E+04, 0.144477E+04, 0.146954E+04,
 0.149387E+04, 0.151776E+04, 0.154122E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.605537E+06,    ! Pressure (Pa), Sat. Temp. =     2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.141621E+04, 0.140850E+04, 0.140112E+04,
 0.139405E+04, 0.138726E+04, 0.138074E+04, 0.137447E+04, 0.136843E+04, 0.135700E+04, 0.134635E+04,
 0.133639E+04, 0.132706E+04, 0.130493E+04, 0.128934E+04, 0.127550E+04, 0.126307E+04, 0.125164E+04,
 0.124062E+04, 0.122894E+04, 0.121468E+04, 0.121468E+04, 0.121468E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.605537E+06,    ! Pressure (Pa), Sat. Temp. =     2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.111378E+04, 0.110347E+04, 0.109315E+04,
 0.108280E+04, 0.107243E+04, 0.106203E+04, 0.105160E+04, 0.104114E+04, 0.102010E+04, 0.998915E+03,
 0.977552E+03, 0.955999E+03, 0.897763E+03, 0.849227E+03, 0.799374E+03, 0.748035E+03, 0.695032E+03,
 0.640188E+03, 0.583335E+03, 0.524354E+03, 0.524354E+03, 0.524354E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.605537E+06,    ! Pressure (Pa), Sat. Temp. =     2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.203929E-03, 0.209176E-03, 0.214551E-03,
 0.220061E-03, 0.225714E-03, 0.231518E-03, 0.237481E-03, 0.243611E-03, 0.256412E-03, 0.270001E-03,
 0.284467E-03, 0.299914E-03, 0.346593E-03, 0.392155E-03, 0.446967E-03, 0.514297E-03, 0.599122E-03,
 0.709451E-03, 0.859103E-03, 0.107435E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.605537E+06,    ! Pressure (Pa), Sat. Temp. =     2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.998119E-01, 0.100883E+00, 0.101952E+00,
 0.103019E+00, 0.104086E+00, 0.105152E+00, 0.106218E+00, 0.107284E+00, 0.109417E+00, 0.111555E+00,
 0.113699E+00, 0.115851E+00, 0.121614E+00, 0.126363E+00, 0.131192E+00, 0.136114E+00, 0.141142E+00,
 0.146287E+00, 0.151563E+00, 0.156980E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.567823E+06,    ! Pressure (Pa), Sat. Temp. =     0.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.201640E+06, 0.198830E+06,
 0.196034E+06, 0.193252E+06, 0.190484E+06, 0.187728E+06, 0.184985E+06, 0.179533E+06, 0.174126E+06,
 0.168760E+06, 0.163433E+06, 0.149465E+06, 0.138291E+06, 0.127243E+06, 0.116309E+06, 0.105477E+06,
 0.947408E+05, 0.841018E+05, 0.735726E+05, 0.735726E+05, 0.735726E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.567823E+06,    ! Pressure (Pa), Sat. Temp. =     0.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.123667E+04, 0.124409E+04,
 0.125142E+04, 0.125866E+04, 0.126581E+04, 0.127288E+04, 0.127988E+04, 0.129365E+04, 0.130716E+04,
 0.132042E+04, 0.133346E+04, 0.136713E+04, 0.139360E+04, 0.141943E+04, 0.144470E+04, 0.146948E+04,
 0.149381E+04, 0.151771E+04, 0.154117E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.567823E+06,    ! Pressure (Pa), Sat. Temp. =     0.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.140882E+04, 0.140142E+04,
 0.139433E+04, 0.138753E+04, 0.138099E+04, 0.137471E+04, 0.136866E+04, 0.135720E+04, 0.134653E+04,
 0.133655E+04, 0.132721E+04, 0.130504E+04, 0.128944E+04, 0.127558E+04, 0.126313E+04, 0.125170E+04,
 0.124067E+04, 0.122898E+04, 0.121472E+04, 0.121472E+04, 0.121472E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.567823E+06,    ! Pressure (Pa), Sat. Temp. =     0.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.110356E+04, 0.109324E+04,
 0.108289E+04, 0.107252E+04, 0.106211E+04, 0.105168E+04, 0.104122E+04, 0.102018E+04, 0.998989E+03,
 0.977623E+03, 0.956068E+03, 0.897826E+03, 0.849286E+03, 0.799430E+03, 0.748088E+03, 0.695082E+03,
 0.640235E+03, 0.583380E+03, 0.524397E+03, 0.524397E+03, 0.524397E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.567823E+06,    ! Pressure (Pa), Sat. Temp. =     0.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.209055E-03, 0.214430E-03,
 0.219940E-03, 0.225593E-03, 0.231397E-03, 0.237359E-03, 0.243489E-03, 0.256289E-03, 0.269876E-03,
 0.284340E-03, 0.299784E-03, 0.346454E-03, 0.392005E-03, 0.446801E-03, 0.514109E-03, 0.598904E-03,
 0.709188E-03, 0.858772E-03, 0.107390E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.567823E+06,    ! Pressure (Pa), Sat. Temp. =     0.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.100856E+00, 0.101925E+00,
 0.102994E+00, 0.104061E+00, 0.105128E+00, 0.106194E+00, 0.107261E+00, 0.109395E+00, 0.111534E+00,
 0.113678E+00, 0.115831E+00, 0.121596E+00, 0.126346E+00, 0.131176E+00, 0.136099E+00, 0.141128E+00,
 0.146274E+00, 0.151551E+00, 0.156969E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.531912E+06,    ! Pressure (Pa), Sat. Temp. =    -2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.198824E+06,
 0.196028E+06, 0.193246E+06, 0.190477E+06, 0.187721E+06, 0.184977E+06, 0.179525E+06, 0.174117E+06,
 0.168750E+06, 0.163422E+06, 0.149453E+06, 0.138278E+06, 0.127230E+06, 0.116294E+06, 0.105462E+06,
 0.947254E+05, 0.840859E+05, 0.735565E+05, 0.735565E+05, 0.735565E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.531912E+06,    ! Pressure (Pa), Sat. Temp. =    -2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.124393E+04,
 0.125127E+04, 0.125851E+04, 0.126567E+04, 0.127274E+04, 0.127974E+04, 0.129352E+04, 0.130704E+04,
 0.132031E+04, 0.133335E+04, 0.136704E+04, 0.139352E+04, 0.141936E+04, 0.144463E+04, 0.146942E+04,
 0.149375E+04, 0.151766E+04, 0.154112E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.531912E+06,    ! Pressure (Pa), Sat. Temp. =    -2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.140171E+04,
 0.139460E+04, 0.138778E+04, 0.138123E+04, 0.137493E+04, 0.136887E+04, 0.135739E+04, 0.134670E+04,
 0.133671E+04, 0.132735E+04, 0.130515E+04, 0.128953E+04, 0.127565E+04, 0.126320E+04, 0.125176E+04,
 0.124072E+04, 0.122903E+04, 0.121476E+04, 0.121476E+04, 0.121476E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.531912E+06,    ! Pressure (Pa), Sat. Temp. =    -2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.109332E+04,
 0.108297E+04, 0.107260E+04, 0.106219E+04, 0.105176E+04, 0.104129E+04, 0.102025E+04, 0.999059E+03,
 0.977691E+03, 0.956133E+03, 0.897885E+03, 0.849342E+03, 0.799483E+03, 0.748138E+03, 0.695130E+03,
 0.640280E+03, 0.583423E+03, 0.524438E+03, 0.524438E+03, 0.524438E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.531912E+06,    ! Pressure (Pa), Sat. Temp. =    -2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.214314E-03,
 0.219825E-03, 0.225478E-03, 0.231281E-03, 0.237244E-03, 0.243373E-03, 0.256172E-03, 0.269757E-03,
 0.284219E-03, 0.299661E-03, 0.346321E-03, 0.391861E-03, 0.446643E-03, 0.513931E-03, 0.598697E-03,
 0.708939E-03, 0.858457E-03, 0.107348E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.531912E+06,    ! Pressure (Pa), Sat. Temp. =    -2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.101900E+00,
 0.102969E+00, 0.104037E+00, 0.105104E+00, 0.106171E+00, 0.107238E+00, 0.109374E+00, 0.111513E+00,
 0.113659E+00, 0.115812E+00, 0.121578E+00, 0.126330E+00, 0.131161E+00, 0.136085E+00, 0.141115E+00,
 0.146262E+00, 0.151539E+00, 0.156958E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.497748E+06,    ! Pressure (Pa), Sat. Temp. =    -4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.196022E+06, 0.193239E+06, 0.190470E+06, 0.187713E+06, 0.184969E+06, 0.179516E+06, 0.174107E+06,
 0.168740E+06, 0.163412E+06, 0.149442E+06, 0.138266E+06, 0.127217E+06, 0.116281E+06, 0.105448E+06,
 0.947107E+05, 0.840709E+05, 0.735410E+05, 0.735410E+05, 0.735410E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.497748E+06,    ! Pressure (Pa), Sat. Temp. =    -4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.125112E+04, 0.125837E+04, 0.126553E+04, 0.127261E+04, 0.127961E+04, 0.129340E+04, 0.130692E+04,
 0.132020E+04, 0.133325E+04, 0.136695E+04, 0.139344E+04, 0.141928E+04, 0.144457E+04, 0.146936E+04,
 0.149370E+04, 0.151761E+04, 0.154108E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.497748E+06,    ! Pressure (Pa), Sat. Temp. =    -4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.139486E+04, 0.138803E+04, 0.138146E+04, 0.137515E+04, 0.136907E+04, 0.135757E+04, 0.134686E+04,
 0.133686E+04, 0.132748E+04, 0.130526E+04, 0.128961E+04, 0.127573E+04, 0.126326E+04, 0.125182E+04,
 0.124077E+04, 0.122907E+04, 0.121480E+04, 0.121480E+04, 0.121480E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.497748E+06,    ! Pressure (Pa), Sat. Temp. =    -4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.108305E+04, 0.107268E+04, 0.106227E+04, 0.105183E+04, 0.104137E+04, 0.102032E+04, 0.999126E+03,
 0.977755E+03, 0.956195E+03, 0.897942E+03, 0.849395E+03, 0.799533E+03, 0.748185E+03, 0.695175E+03,
 0.640323E+03, 0.583464E+03, 0.524477E+03, 0.524477E+03, 0.524477E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.497748E+06,    ! Pressure (Pa), Sat. Temp. =    -4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.219715E-03, 0.225368E-03, 0.231171E-03, 0.237133E-03, 0.243263E-03, 0.256060E-03, 0.269644E-03,
 0.284104E-03, 0.299544E-03, 0.346195E-03, 0.391725E-03, 0.446493E-03, 0.513761E-03, 0.598500E-03,
 0.708701E-03, 0.858157E-03, 0.107307E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.497748E+06,    ! Pressure (Pa), Sat. Temp. =    -4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.102946E+00, 0.104014E+00, 0.105082E+00, 0.106150E+00, 0.107217E+00, 0.109353E+00, 0.111494E+00,
 0.113640E+00, 0.115794E+00, 0.121562E+00, 0.126315E+00, 0.131147E+00, 0.136072E+00, 0.141102E+00,
 0.146250E+00, 0.151528E+00, 0.156947E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.465274E+06,    ! Pressure (Pa), Sat. Temp. =    -6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.193233E+06, 0.190463E+06, 0.187706E+06, 0.184962E+06, 0.179508E+06, 0.174099E+06,
 0.168731E+06, 0.163402E+06, 0.149431E+06, 0.138254E+06, 0.127204E+06, 0.116268E+06, 0.105434E+06,
 0.946968E+05, 0.840566E+05, 0.735264E+05, 0.735264E+05, 0.735264E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.465274E+06,    ! Pressure (Pa), Sat. Temp. =    -6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.125823E+04, 0.126540E+04, 0.127249E+04, 0.127949E+04, 0.129329E+04, 0.130682E+04,
 0.132010E+04, 0.133316E+04, 0.136687E+04, 0.139337E+04, 0.141922E+04, 0.144451E+04, 0.146931E+04,
 0.149365E+04, 0.151756E+04, 0.154104E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.465274E+06,    ! Pressure (Pa), Sat. Temp. =    -6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.138826E+04, 0.138168E+04, 0.137536E+04, 0.136927E+04, 0.135775E+04, 0.134702E+04,
 0.133700E+04, 0.132761E+04, 0.130536E+04, 0.128970E+04, 0.127580E+04, 0.126332E+04, 0.125187E+04,
 0.124082E+04, 0.122911E+04, 0.121484E+04, 0.121484E+04, 0.121484E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.465274E+06,    ! Pressure (Pa), Sat. Temp. =    -6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.107275E+04, 0.106234E+04, 0.105190E+04, 0.104144E+04, 0.102039E+04, 0.999190E+03,
 0.977817E+03, 0.956254E+03, 0.897997E+03, 0.849446E+03, 0.799581E+03, 0.748230E+03, 0.695218E+03,
 0.640364E+03, 0.583502E+03, 0.524514E+03, 0.524514E+03, 0.524514E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.465274E+06,    ! Pressure (Pa), Sat. Temp. =    -6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.225264E-03, 0.231067E-03, 0.237029E-03, 0.243157E-03, 0.255954E-03, 0.269536E-03,
 0.283995E-03, 0.299432E-03, 0.346075E-03, 0.391595E-03, 0.446350E-03, 0.513600E-03, 0.598312E-03,
 0.708476E-03, 0.857873E-03, 0.107269E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.465274E+06,    ! Pressure (Pa), Sat. Temp. =    -6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.103993E+00, 0.105061E+00, 0.106129E+00, 0.107197E+00, 0.109334E+00, 0.111475E+00,
 0.113622E+00, 0.115777E+00, 0.121547E+00, 0.126300E+00, 0.131134E+00, 0.136059E+00, 0.141090E+00,
 0.146239E+00, 0.151518E+00, 0.156937E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.434436E+06,    ! Pressure (Pa), Sat. Temp. =    -8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.190457E+06, 0.187700E+06, 0.184955E+06, 0.179500E+06, 0.174090E+06,
 0.168722E+06, 0.163393E+06, 0.149420E+06, 0.138243E+06, 0.127192E+06, 0.116255E+06, 0.105421E+06,
 0.946836E+05, 0.840430E+05, 0.735125E+05, 0.735125E+05, 0.735125E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.434436E+06,    ! Pressure (Pa), Sat. Temp. =    -8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.126528E+04, 0.127237E+04, 0.127938E+04, 0.129318E+04, 0.130671E+04,
 0.132000E+04, 0.133307E+04, 0.136679E+04, 0.139330E+04, 0.141915E+04, 0.144445E+04, 0.146925E+04,
 0.149360E+04, 0.151752E+04, 0.154100E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.434436E+06,    ! Pressure (Pa), Sat. Temp. =    -8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.138189E+04, 0.137555E+04, 0.136945E+04, 0.135791E+04, 0.134717E+04,
 0.133713E+04, 0.132773E+04, 0.130545E+04, 0.128978E+04, 0.127586E+04, 0.126338E+04, 0.125192E+04,
 0.124086E+04, 0.122915E+04, 0.121488E+04, 0.121488E+04, 0.121488E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.434436E+06,    ! Pressure (Pa), Sat. Temp. =    -8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.106241E+04, 0.105197E+04, 0.104150E+04, 0.102045E+04, 0.999250E+03,
 0.977875E+03, 0.956311E+03, 0.898048E+03, 0.849494E+03, 0.799626E+03, 0.748273E+03, 0.695258E+03,
 0.640402E+03, 0.583539E+03, 0.524549E+03, 0.524549E+03, 0.524549E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.434436E+06,    ! Pressure (Pa), Sat. Temp. =    -8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.230968E-03, 0.236929E-03, 0.243058E-03, 0.255853E-03, 0.269434E-03,
 0.283891E-03, 0.299326E-03, 0.345962E-03, 0.391472E-03, 0.446214E-03, 0.513446E-03, 0.598134E-03,
 0.708261E-03, 0.857602E-03, 0.107232E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.434436E+06,    ! Pressure (Pa), Sat. Temp. =    -8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.105041E+00, 0.106109E+00, 0.107178E+00, 0.109316E+00, 0.111458E+00,
 0.113605E+00, 0.115760E+00, 0.121532E+00, 0.126287E+00, 0.131121E+00, 0.136047E+00, 0.141079E+00,
 0.146228E+00, 0.151508E+00, 0.156928E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.405179E+06,    ! Pressure (Pa), Sat. Temp. =   -10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.187694E+06, 0.184948E+06, 0.179493E+06, 0.174083E+06,
 0.168714E+06, 0.163384E+06, 0.149410E+06, 0.138232E+06, 0.127181E+06, 0.116244E+06, 0.105409E+06,
 0.946710E+05, 0.840301E+05, 0.734993E+05, 0.734993E+05, 0.734993E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.405179E+06,    ! Pressure (Pa), Sat. Temp. =   -10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.127225E+04, 0.127927E+04, 0.129308E+04, 0.130662E+04,
 0.131991E+04, 0.133298E+04, 0.136671E+04, 0.139323E+04, 0.141909E+04, 0.144440E+04, 0.146920E+04,
 0.149356E+04, 0.151748E+04, 0.154096E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.405179E+06,    ! Pressure (Pa), Sat. Temp. =   -10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.137574E+04, 0.136963E+04, 0.135807E+04, 0.134731E+04,
 0.133726E+04, 0.132785E+04, 0.130554E+04, 0.128985E+04, 0.127593E+04, 0.126343E+04, 0.125196E+04,
 0.124090E+04, 0.122919E+04, 0.121491E+04, 0.121491E+04, 0.121491E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.405179E+06,    ! Pressure (Pa), Sat. Temp. =   -10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.105204E+04, 0.104156E+04, 0.102051E+04, 0.999308E+03,
 0.977930E+03, 0.956364E+03, 0.898097E+03, 0.849540E+03, 0.799669E+03, 0.748314E+03, 0.695297E+03,
 0.640439E+03, 0.583574E+03, 0.524582E+03, 0.524582E+03, 0.524582E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.405179E+06,    ! Pressure (Pa), Sat. Temp. =   -10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.236834E-03, 0.242963E-03, 0.255757E-03, 0.269337E-03,
 0.283792E-03, 0.299225E-03, 0.345853E-03, 0.391356E-03, 0.446085E-03, 0.513301E-03, 0.597965E-03,
 0.708058E-03, 0.857346E-03, 0.107197E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.405179E+06,    ! Pressure (Pa), Sat. Temp. =   -10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.106091E+00, 0.107160E+00, 0.109298E+00, 0.111441E+00,
 0.113589E+00, 0.115745E+00, 0.121518E+00, 0.126274E+00, 0.131109E+00, 0.136036E+00, 0.141068E+00,
 0.146218E+00, 0.151498E+00, 0.156919E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.377448E+06,    ! Pressure (Pa), Sat. Temp. =   -12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.184942E+06, 0.179486E+06, 0.174075E+06,
 0.168706E+06, 0.163375E+06, 0.149401E+06, 0.138222E+06, 0.127170E+06, 0.116232E+06, 0.105397E+06,
 0.946591E+05, 0.840179E+05, 0.734868E+05, 0.734868E+05, 0.734868E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.377448E+06,    ! Pressure (Pa), Sat. Temp. =   -12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.127916E+04, 0.129298E+04, 0.130652E+04,
 0.131982E+04, 0.133290E+04, 0.136664E+04, 0.139316E+04, 0.141903E+04, 0.144434E+04, 0.146916E+04,
 0.149351E+04, 0.151744E+04, 0.154093E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.377448E+06,    ! Pressure (Pa), Sat. Temp. =   -12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.136979E+04, 0.135822E+04, 0.134744E+04,
 0.133738E+04, 0.132796E+04, 0.130563E+04, 0.128992E+04, 0.127599E+04, 0.126348E+04, 0.125201E+04,
 0.124094E+04, 0.122922E+04, 0.121494E+04, 0.121494E+04, 0.121494E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.377448E+06,    ! Pressure (Pa), Sat. Temp. =   -12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.104162E+04, 0.102057E+04, 0.999362E+03,
 0.977983E+03, 0.956415E+03, 0.898143E+03, 0.849583E+03, 0.799710E+03, 0.748353E+03, 0.695334E+03,
 0.640474E+03, 0.583607E+03, 0.524613E+03, 0.524613E+03, 0.524613E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.377448E+06,    ! Pressure (Pa), Sat. Temp. =   -12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.242873E-03, 0.255667E-03, 0.269245E-03,
 0.283699E-03, 0.299130E-03, 0.345751E-03, 0.391245E-03, 0.445963E-03, 0.513163E-03, 0.597805E-03,
 0.707866E-03, 0.857102E-03, 0.107165E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.377448E+06,    ! Pressure (Pa), Sat. Temp. =   -12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.107142E+00, 0.109282E+00, 0.111425E+00,
 0.113574E+00, 0.115730E+00, 0.121504E+00, 0.126261E+00, 0.131097E+00, 0.136025E+00, 0.141058E+00,
 0.146209E+00, 0.151489E+00, 0.156910E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.326357E+06,    ! Pressure (Pa), Sat. Temp. =   -16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.179474E+06, 0.174061E+06,
 0.168691E+06, 0.163360E+06, 0.149383E+06, 0.138203E+06, 0.127151E+06, 0.116212E+06, 0.105376E+06,
 0.946372E+05, 0.839954E+05, 0.734638E+05, 0.734638E+05, 0.734638E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.326357E+06,    ! Pressure (Pa), Sat. Temp. =   -16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.129280E+04, 0.130635E+04,
 0.131966E+04, 0.133275E+04, 0.136651E+04, 0.139305E+04, 0.141893E+04, 0.144425E+04, 0.146907E+04,
 0.149344E+04, 0.151737E+04, 0.154086E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.326357E+06,    ! Pressure (Pa), Sat. Temp. =   -16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.135849E+04, 0.134769E+04,
 0.133760E+04, 0.132816E+04, 0.130579E+04, 0.129005E+04, 0.127610E+04, 0.126358E+04, 0.125209E+04,
 0.124101E+04, 0.122929E+04, 0.121500E+04, 0.121500E+04, 0.121500E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.326357E+06,    ! Pressure (Pa), Sat. Temp. =   -16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.102067E+04, 0.999463E+03,
 0.978079E+03, 0.956508E+03, 0.898229E+03, 0.849663E+03, 0.799786E+03, 0.748424E+03, 0.695401E+03,
 0.640538E+03, 0.583668E+03, 0.524672E+03, 0.524672E+03, 0.524672E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.326357E+06,    ! Pressure (Pa), Sat. Temp. =   -16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.255499E-03, 0.269076E-03,
 0.283527E-03, 0.298954E-03, 0.345562E-03, 0.391041E-03, 0.445738E-03, 0.512909E-03, 0.597511E-03,
 0.707511E-03, 0.856655E-03, 0.107104E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.326357E+06,    ! Pressure (Pa), Sat. Temp. =   -16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.109251E+00, 0.111396E+00,
 0.113546E+00, 0.115703E+00, 0.121480E+00, 0.126238E+00, 0.131076E+00, 0.136005E+00, 0.141039E+00,
 0.146191E+00, 0.151472E+00, 0.156894E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.280745E+06,    ! Pressure (Pa), Sat. Temp. =   -20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.174049E+06,
 0.168678E+06, 0.163346E+06, 0.149368E+06, 0.138187E+06, 0.127133E+06, 0.116194E+06, 0.105357E+06,
 0.946176E+05, 0.839753E+05, 0.734432E+05, 0.734432E+05, 0.734432E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.280745E+06,    ! Pressure (Pa), Sat. Temp. =   -20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.130620E+04,
 0.131952E+04, 0.133261E+04, 0.136639E+04, 0.139294E+04, 0.141883E+04, 0.144416E+04, 0.146899E+04,
 0.149337E+04, 0.151730E+04, 0.154080E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.280745E+06,    ! Pressure (Pa), Sat. Temp. =   -20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.134791E+04,
 0.133780E+04, 0.132834E+04, 0.130593E+04, 0.129017E+04, 0.127619E+04, 0.126366E+04, 0.125216E+04,
 0.124107E+04, 0.122935E+04, 0.121505E+04, 0.121505E+04, 0.121505E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.280745E+06,    ! Pressure (Pa), Sat. Temp. =   -20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.999552E+03,
 0.978166E+03, 0.956591E+03, 0.898305E+03, 0.849735E+03, 0.799853E+03, 0.748488E+03, 0.695462E+03,
 0.640595E+03, 0.583723E+03, 0.524723E+03, 0.524723E+03, 0.524723E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.280745E+06,    ! Pressure (Pa), Sat. Temp. =   -20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.268924E-03,
 0.283373E-03, 0.298797E-03, 0.345394E-03, 0.390859E-03, 0.445537E-03, 0.512682E-03, 0.597247E-03,
 0.707194E-03, 0.856255E-03, 0.107050E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.280745E+06,    ! Pressure (Pa), Sat. Temp. =   -20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.111370E+00,
 0.113521E+00, 0.115679E+00, 0.121458E+00, 0.126218E+00, 0.131057E+00, 0.135987E+00, 0.141023E+00,
 0.146175E+00, 0.151458E+00, 0.156880E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.240210E+06,    ! Pressure (Pa), Sat. Temp. =   -24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.168666E+06, 0.163334E+06, 0.149354E+06, 0.138172E+06, 0.127118E+06, 0.116177E+06, 0.105340E+06,
 0.946002E+05, 0.839574E+05, 0.734249E+05, 0.734249E+05, 0.734249E+05;

FluidPropertySubcooled,
 R407c, DENSITY, R407cSubCoolTemperatures,
.240210E+06,    ! Pressure (Pa), Sat. Temp. =   -24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.131939E+04, 0.133249E+04, 0.136629E+04, 0.139285E+04, 0.141875E+04, 0.144409E+04, 0.146892E+04,
 0.149330E+04, 0.151725E+04, 0.154075E+04, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R407c, SPECIFICHEAT, R407cSubCoolTemperatures,
.240210E+06,    ! Pressure (Pa), Sat. Temp. =   -24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.133798E+04, 0.132850E+04, 0.130605E+04, 0.129027E+04, 0.127628E+04, 0.126374E+04, 0.125223E+04,
 0.124113E+04, 0.122940E+04, 0.121510E+04, 0.121510E+04, 0.121510E+04;

FluidPropertySubcooled,
 R407c, ENTROPY, R407cSubCoolTemperatures,
.240210E+06,    ! Pressure (Pa), Sat. Temp. =   -24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.978243E+03, 0.956665E+03, 0.898373E+03, 0.849798E+03, 0.799913E+03, 0.748544E+03, 0.695515E+03,
 0.640646E+03, 0.583771E+03, 0.524770E+03, 0.524770E+03, 0.524770E+03;

FluidPropertySubcooled,
 R407c, VISCOSITY, R407cSubCoolTemperatures,
.240210E+06,    ! Pressure (Pa), Sat. Temp. =   -24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.283236E-03, 0.298658E-03, 0.345244E-03, 0.390697E-03, 0.445359E-03, 0.512481E-03, 0.597014E-03,
 0.706913E-03, 0.855900E-03, 0.107002E-02, 0.684826E-05, 0.000000E+00;

FluidPropertySubcooled,
 R407c, CONDUCTIVITY, R407cSubCoolTemperatures,
.240210E+06,    ! Pressure (Pa), Sat. Temp. =   -24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.113498E+00, 0.115658E+00, 0.121438E+00, 0.126200E+00, 0.131040E+00, 0.135971E+00, 0.141008E+00,
 0.146161E+00, 0.151444E+00, 0.156868E+00, 0.425394E-02, 0.000000E+00;

FluidPropertySubcooled,
 R407c, ENTHALPY, R407cSubCoolTemperatures,
.204358E+06,    ! Pressure (Pa), Sat. Temp. =   -28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.163323E+06, 0.149342E+06, 0.138159E+06, 0.127104E+06, 0.116163E+06, 0.105325E+06,
