! =============================================================================
!
!                Saturated Property Data for Refrigerant   R410a
!
!                Critical Pressure:      4769.893 kPa
!                Critical Temperature:     70.165 degC
!                Molecular Weight:      0.073 kg/mol
! =============================================================================

FluidPropertyTemperatures,
 R410aSaturatedTemperatures,
  -126.521,  -126.000,  -124.000,  -122.000,  -120.000,  -118.000,  -116.000,
  -114.000,  -112.000,  -110.000,  -108.000,  -106.000,  -104.000,  -102.000,
  -100.000,   -98.000,   -96.000,   -94.000,   -92.000,   -90.000,   -88.000,
   -86.000,   -84.000,   -82.000,   -80.000,   -78.000,   -76.000,   -74.000,
   -72.000,   -70.000,   -68.000,   -66.000,   -64.000,   -62.000,   -60.000,
   -58.000,   -56.000,   -54.000,   -52.000,   -50.000,   -48.000,   -46.000,
   -44.000,   -42.000,   -40.000,   -38.000,   -36.000,   -34.000,   -32.000,
   -30.000,   -28.000,   -26.000,   -24.000,   -22.000,   -20.000,   -18.000,
   -16.000,   -14.000,   -12.000,   -10.000,    -8.000,    -6.000,    -4.000,
    -2.000,     0.000,     2.000,     4.000,     6.000,     8.000,    10.000,
    12.000,    14.000,    16.000,    18.000,    20.000,    22.000,    24.000,
    26.000,    28.000,    30.000,    32.000,    34.000,    36.000,    38.000,
    40.000,    42.000,    44.000,    46.000,    48.000,    50.000,    52.000,
    54.000,    56.000,    58.000,    60.000,    62.000,    70.166;

FluidPropertySaturated,
 R410a, PRESSURE, FLUID, R410aSaturatedTemperatures,
 0.213095E+03, 0.228152E+03, 0.295056E+03, 0.378687E+03, 0.482478E+03, 0.610397E+03, 0.767006E+03,
 0.957518E+03, 0.118785E+04, 0.146470E+04, 0.179555E+04, 0.218882E+04, 0.265383E+04, 0.320090E+04,
 0.384140E+04, 0.458783E+04, 0.545380E+04, 0.645415E+04, 0.760496E+04, 0.892359E+04, 0.104287E+05,
 0.121404E+05, 0.140801E+05, 0.162707E+05, 0.187363E+05, 0.215029E+05, 0.245976E+05, 0.280491E+05,
 0.318876E+05, 0.361449E+05, 0.408540E+05, 0.460498E+05, 0.517683E+05, 0.580473E+05, 0.649258E+05,
 0.724444E+05, 0.806452E+05, 0.895716E+05, 0.992684E+05, 0.109782E+06, 0.121159E+06, 0.133450E+06,
 0.146704E+06, 0.160974E+06, 0.176310E+06, 0.192769E+06, 0.210405E+06, 0.229274E+06, 0.249435E+06,
 0.270946E+06, 0.293867E+06, 0.318259E+06, 0.344185E+06, 0.371708E+06, 0.400892E+06, 0.431804E+06,
 0.464509E+06, 0.499076E+06, 0.535573E+06, 0.574070E+06, 0.614639E+06, 0.657351E+06, 0.702281E+06,
 0.749501E+06, 0.799089E+06, 0.851121E+06, 0.905674E+06, 0.962829E+06, 0.102267E+07, 0.108527E+07,
 0.115072E+07, 0.121910E+07, 0.129050E+07, 0.136501E+07, 0.144271E+07, 0.152371E+07, 0.160809E+07,
 0.169595E+07, 0.178739E+07, 0.188251E+07, 0.198142E+07, 0.208421E+07, 0.219101E+07, 0.230193E+07,
 0.241709E+07, 0.253660E+07, 0.266060E+07, 0.278923E+07, 0.292262E+07, 0.306094E+07, 0.320433E+07,
 0.335299E+07, 0.350709E+07, 0.366685E+07, 0.383250E+07, 0.400434E+07, 0.476989E+07;

FluidPropertySaturated,
 R410a, PRESSURE, FLUIDGAS, R410aSaturatedTemperatures,
 0.103435E+04, 0.109603E+04, 0.292992E+03, 0.376168E+03, 0.479434E+03, 0.606752E+03, 0.762677E+03,
 0.952411E+03, 0.118186E+04, 0.145771E+04, 0.178745E+04, 0.217946E+04, 0.264304E+04, 0.318852E+04,
 0.382724E+04, 0.457165E+04, 0.543537E+04, 0.643320E+04, 0.758118E+04, 0.889663E+04, 0.103982E+05,
 0.121059E+05, 0.140411E+05, 0.162267E+05, 0.186868E+05, 0.214471E+05, 0.245348E+05, 0.279785E+05,
 0.318083E+05, 0.360559E+05, 0.407542E+05, 0.459380E+05, 0.516432E+05, 0.579074E+05, 0.647696E+05,
 0.722701E+05, 0.804509E+05, 0.893552E+05, 0.990278E+05, 0.109515E+06, 0.120863E+06, 0.133122E+06,
 0.146341E+06, 0.160572E+06, 0.175867E+06, 0.192280E+06, 0.209866E+06, 0.228682E+06, 0.248784E+06,
 0.270233E+06, 0.293086E+06, 0.317405E+06, 0.343253E+06, 0.370691E+06, 0.399785E+06, 0.430600E+06,
 0.463203E+06, 0.497660E+06, 0.534040E+06, 0.572414E+06, 0.612852E+06, 0.655426E+06, 0.700209E+06,
 0.747276E+06, 0.796702E+06, 0.848565E+06, 0.902941E+06, 0.959911E+06, 0.101956E+07, 0.108196E+07,
 0.114720E+07, 0.121537E+07, 0.128655E+07, 0.136083E+07, 0.143831E+07, 0.151907E+07, 0.160321E+07,
 0.169083E+07, 0.178203E+07, 0.187691E+07, 0.197558E+07, 0.207814E+07, 0.218471E+07, 0.229541E+07,
 0.241036E+07, 0.252967E+07, 0.265350E+07, 0.278197E+07, 0.291524E+07, 0.305346E+07, 0.319680E+07,
 0.334544E+07, 0.349959E+07, 0.365946E+07, 0.382532E+07, 0.399747E+07, 0.476989E+07;

FluidPropertySaturated,
 R410a, ENTHALPY, FLUID, R410aSaturatedTemperatures,
 0.330963E+05, 0.336628E+05, 0.358769E+05, 0.381468E+05, 0.404646E+05, 0.428237E+05, 0.452184E+05,
 0.476437E+05, 0.500955E+05, 0.525702E+05, 0.550647E+05, 0.575765E+05, 0.601033E+05, 0.626433E+05,
 0.651948E+05, 0.677566E+05, 0.703275E+05, 0.729066E+05, 0.754932E+05, 0.780865E+05, 0.806862E+05,
 0.832917E+05, 0.859028E+05, 0.885192E+05, 0.911409E+05, 0.937676E+05, 0.963994E+05, 0.990362E+05,
 0.101678E+06, 0.104325E+06, 0.106977E+06, 0.109635E+06, 0.112298E+06, 0.114967E+06, 0.117642E+06,
 0.120323E+06, 0.123010E+06, 0.125703E+06, 0.128404E+06, 0.131111E+06, 0.133826E+06, 0.136549E+06,
 0.139279E+06, 0.142018E+06, 0.144765E+06, 0.147521E+06, 0.150286E+06, 0.153061E+06, 0.155846E+06,
 0.158641E+06, 0.161447E+06, 0.164264E+06, 0.167092E+06, 0.169932E+06, 0.172785E+06, 0.175651E+06,
 0.178530E+06, 0.181423E+06, 0.184330E+06, 0.187252E+06, 0.190190E+06, 0.193144E+06, 0.196115E+06,
 0.199104E+06, 0.202111E+06, 0.205136E+06, 0.208182E+06, 0.211248E+06, 0.214336E+06, 0.217447E+06,
 0.220582E+06, 0.223741E+06, 0.226926E+06, 0.230139E+06, 0.233381E+06, 0.236654E+06, 0.239959E+06,
 0.243298E+06, 0.246673E+06, 0.250088E+06, 0.253543E+06, 0.257043E+06, 0.260592E+06, 0.264191E+06,
 0.267847E+06, 0.271565E+06, 0.275350E+06, 0.279210E+06, 0.283153E+06, 0.287191E+06, 0.291336E+06,
 0.295605E+06, 0.300020E+06, 0.304612E+06, 0.309422E+06, 0.314512E+06, 0.355040E+06;

FluidPropertySaturated,
 R410a, ENTHALPY, FLUIDGAS, R410aSaturatedTemperatures,
 0.356807E+06, 0.357103E+06, 0.358521E+06, 0.359700E+06, 0.360882E+06, 0.362066E+06, 0.363253E+06,
 0.364441E+06, 0.365631E+06, 0.366822E+06, 0.368014E+06, 0.369206E+06, 0.370399E+06, 0.371591E+06,
 0.372783E+06, 0.373974E+06, 0.375164E+06, 0.376351E+06, 0.377537E+06, 0.378720E+06, 0.379901E+06,
 0.381077E+06, 0.382251E+06, 0.383420E+06, 0.384584E+06, 0.385744E+06, 0.386899E+06, 0.388048E+06,
 0.389190E+06, 0.390327E+06, 0.391457E+06, 0.392580E+06, 0.393695E+06, 0.394803E+06, 0.395902E+06,
 0.396993E+06, 0.398076E+06, 0.399149E+06, 0.400212E+06, 0.401266E+06, 0.402310E+06, 0.403342E+06,
 0.404364E+06, 0.405375E+06, 0.406373E+06, 0.407359E+06, 0.408333E+06, 0.409293E+06, 0.410240E+06,
 0.411172E+06, 0.412090E+06, 0.412993E+06, 0.413879E+06, 0.414750E+06, 0.415603E+06, 0.416438E+06,
 0.417255E+06, 0.418053E+06, 0.418831E+06, 0.419588E+06, 0.420323E+06, 0.421035E+06, 0.421724E+06,
 0.422389E+06, 0.423028E+06, 0.423639E+06, 0.424223E+06, 0.424777E+06, 0.425300E+06, 0.425790E+06,
 0.426247E+06, 0.426667E+06, 0.427049E+06, 0.427391E+06, 0.427691E+06, 0.427946E+06, 0.428153E+06,
 0.428310E+06, 0.428412E+06, 0.428456E+06, 0.428438E+06, 0.428353E+06, 0.428196E+06, 0.427960E+06,
 0.427638E+06, 0.427222E+06, 0.426702E+06, 0.426067E+06, 0.425302E+06, 0.424390E+06, 0.423311E+06,
 0.422037E+06, 0.420533E+06, 0.418749E+06, 0.416620E+06, 0.414042E+06, 0.355040E+06;

FluidPropertySaturated,
 R410a, DENSITY, FLUID, R410aSaturatedTemperatures,
 0.156254E+04, 0.156125E+04, 0.155629E+04, 0.155128E+04, 0.154622E+04, 0.154111E+04, 0.153596E+04,
 0.153076E+04, 0.152552E+04, 0.152024E+04, 0.151492E+04, 0.150956E+04, 0.150416E+04, 0.149873E+04,
 0.149325E+04, 0.148775E+04, 0.148220E+04, 0.147663E+04, 0.147102E+04, 0.146537E+04, 0.145970E+04,
 0.145399E+04, 0.144826E+04, 0.144249E+04, 0.143669E+04, 0.143086E+04, 0.142501E+04, 0.141912E+04,
 0.141320E+04, 0.140725E+04, 0.140126E+04, 0.139525E+04, 0.138921E+04, 0.138313E+04, 0.137702E+04,
 0.137087E+04, 0.136469E+04, 0.135847E+04, 0.135222E+04, 0.134592E+04, 0.133959E+04, 0.133322E+04,
 0.132681E+04, 0.132035E+04, 0.131385E+04, 0.130730E+04, 0.130070E+04, 0.129406E+04, 0.128736E+04,
 0.128061E+04, 0.127380E+04, 0.126693E+04, 0.126000E+04, 0.125301E+04, 0.124596E+04, 0.123883E+04,
 0.123164E+04, 0.122437E+04, 0.121702E+04, 0.120959E+04, 0.120207E+04, 0.119447E+04, 0.118677E+04,
 0.117897E+04, 0.117107E+04, 0.116306E+04, 0.115494E+04, 0.114670E+04, 0.113833E+04, 0.112983E+04,
 0.112119E+04, 0.111241E+04, 0.110346E+04, 0.109435E+04, 0.108505E+04, 0.107557E+04, 0.106589E+04,
 0.105599E+04, 0.104586E+04, 0.103547E+04, 0.102482E+04, 0.101387E+04, 0.100261E+04, 0.990994E+03,
 0.978996E+03, 0.966575E+03, 0.953684E+03, 0.940265E+03, 0.926252E+03, 0.911561E+03, 0.896088E+03,
 0.879699E+03, 0.862222E+03, 0.843420E+03, 0.822961E+03, 0.800347E+03, 0.551885E+03;

FluidPropertySaturated,
 R410a, DENSITY, FLUIDGAS, R410aSaturatedTemperatures,
 0.617772E-01, 0.652380E-01, 0.171629E-01, 0.217471E-01, 0.273601E-01, 0.341866E-01, 0.424350E-01,
 0.523399E-01, 0.641630E-01, 0.781953E-01, 0.947584E-01, 0.114206E+00, 0.136926E+00, 0.163341E+00,
 0.193908E+00, 0.229126E+00, 0.269527E+00, 0.315687E+00, 0.368219E+00, 0.427778E+00, 0.495062E+00,
 0.570810E+00, 0.655804E+00, 0.750871E+00, 0.856879E+00, 0.974743E+00, 0.110542E+01, 0.124992E+01,
 0.140928E+01, 0.158460E+01, 0.177703E+01, 0.198775E+01, 0.221799E+01, 0.246905E+01, 0.274226E+01,
 0.303899E+01, 0.336068E+01, 0.370883E+01, 0.408497E+01, 0.449070E+01, 0.492767E+01, 0.539761E+01,
 0.590228E+01, 0.644353E+01, 0.702328E+01, 0.764351E+01, 0.830628E+01, 0.901373E+01, 0.976808E+01,
 0.105717E+02, 0.114269E+02, 0.123363E+02, 0.133025E+02, 0.143282E+02, 0.154164E+02, 0.165700E+02,
 0.177923E+02, 0.190865E+02, 0.204562E+02, 0.219050E+02, 0.234370E+02, 0.250562E+02, 0.267671E+02,
 0.285743E+02, 0.304829E+02, 0.324981E+02, 0.346256E+02, 0.368715E+02, 0.392424E+02, 0.417453E+02,
 0.443880E+02, 0.471785E+02, 0.501261E+02, 0.532404E+02, 0.565321E+02, 0.600131E+02, 0.636964E+02,
 0.675963E+02, 0.717289E+02, 0.761119E+02, 0.807655E+02, 0.857124E+02, 0.909787E+02, 0.965936E+02,
 0.102592E+03, 0.109012E+03, 0.115903E+03, 0.123320E+03, 0.131330E+03, 0.140017E+03, 0.149485E+03,
 0.159865E+03, 0.171332E+03, 0.184124E+03, 0.198574E+03, 0.215186E+03, 0.551885E+03;

FluidPropertySaturated,
 R410a, SPECIFICHEAT, FLUID, R410aSaturatedTemperatures,
 0.108303E+04, 0.109163E+04, 0.112167E+04, 0.114750E+04, 0.116972E+04, 0.118885E+04, 0.120533E+04,
 0.121955E+04, 0.123184E+04, 0.124247E+04, 0.125169E+04, 0.125972E+04, 0.126672E+04, 0.127287E+04,
 0.127828E+04, 0.128308E+04, 0.128737E+04, 0.129123E+04, 0.129474E+04, 0.129797E+04, 0.130097E+04,
 0.130378E+04, 0.130646E+04, 0.130904E+04, 0.131155E+04, 0.131402E+04, 0.131647E+04, 0.131892E+04,
 0.132139E+04, 0.132391E+04, 0.132647E+04, 0.132911E+04, 0.133181E+04, 0.133461E+04, 0.133750E+04,
 0.134049E+04, 0.134360E+04, 0.134682E+04, 0.135017E+04, 0.135365E+04, 0.135727E+04, 0.136104E+04,
 0.136495E+04, 0.136902E+04, 0.137326E+04, 0.137767E+04, 0.138225E+04, 0.138702E+04, 0.139198E+04,
 0.139715E+04, 0.140252E+04, 0.140811E+04, 0.141394E+04, 0.142000E+04, 0.142632E+04, 0.143291E+04,
 0.143978E+04, 0.144695E+04, 0.145443E+04, 0.146225E+04, 0.147042E+04, 0.147897E+04, 0.148792E+04,
 0.149731E+04, 0.150716E+04, 0.151751E+04, 0.152840E+04, 0.153987E+04, 0.155197E+04, 0.156476E+04,
 0.157829E+04, 0.159265E+04, 0.160791E+04, 0.162416E+04, 0.164152E+04, 0.166010E+04, 0.168006E+04,
 0.170156E+04, 0.172480E+04, 0.175003E+04, 0.177753E+04, 0.180765E+04, 0.184082E+04, 0.187755E+04,
 0.191852E+04, 0.196454E+04, 0.201671E+04, 0.207642E+04, 0.214556E+04, 0.222671E+04, 0.232352E+04,
 0.244130E+04, 0.258809E+04, 0.277682E+04, 0.302955E+04, 0.338770E+04, 0.000000E+00;

FluidPropertySaturated,
 R410a, SPECIFICHEAT, FLUIDGAS, R410aSaturatedTemperatures,
 0.603653E+03, 0.604807E+03, 0.598128E+03, 0.601117E+03, 0.604178E+03, 0.607317E+03, 0.610540E+03,
 0.613855E+03, 0.617268E+03, 0.620787E+03, 0.624419E+03, 0.628173E+03, 0.632055E+03, 0.636074E+03,
 0.640238E+03, 0.644553E+03, 0.649029E+03, 0.653670E+03, 0.658486E+03, 0.663481E+03, 0.668662E+03,
 0.674033E+03, 0.679599E+03, 0.685364E+03, 0.691331E+03, 0.697501E+03, 0.703878E+03, 0.710460E+03,
 0.717250E+03, 0.724246E+03, 0.731447E+03, 0.738853E+03, 0.746461E+03, 0.754270E+03, 0.762277E+03,
 0.770481E+03, 0.778879E+03, 0.787470E+03, 0.796253E+03, 0.805225E+03, 0.814388E+03, 0.823741E+03,
 0.833285E+03, 0.843022E+03, 0.852955E+03, 0.863088E+03, 0.873425E+03, 0.883973E+03, 0.894740E+03,
 0.905735E+03, 0.916967E+03, 0.928450E+03, 0.940198E+03, 0.952226E+03, 0.964552E+03, 0.977197E+03,
 0.990183E+03, 0.100354E+04, 0.101728E+04, 0.103145E+04, 0.104609E+04, 0.106122E+04, 0.107689E+04,
 0.109315E+04, 0.111005E+04, 0.112766E+04, 0.114603E+04, 0.116524E+04, 0.118538E+04, 0.120654E+04,
 0.122883E+04, 0.125237E+04, 0.127729E+04, 0.130376E+04, 0.133196E+04, 0.136211E+04, 0.139446E+04,
 0.142929E+04, 0.146696E+04, 0.150787E+04, 0.155253E+04, 0.160153E+04, 0.165562E+04, 0.171569E+04,
 0.178291E+04, 0.185871E+04, 0.194498E+04, 0.204417E+04, 0.215961E+04, 0.229582E+04, 0.245922E+04,
 0.265918E+04, 0.290995E+04, 0.323435E+04, 0.367137E+04, 0.429384E+04, 0.000000E+00;

FluidPropertySaturated,
 R410a, CONDUCTIVITY, FLUID, R410aSaturatedTemperatures,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.188062E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.179366E+00, 0.177964E+00,
 0.176574E+00, 0.175195E+00, 0.173827E+00, 0.172470E+00, 0.171123E+00, 0.169785E+00, 0.168456E+00,
 0.167135E+00, 0.165823E+00, 0.164518E+00, 0.163221E+00, 0.161930E+00, 0.160646E+00, 0.159368E+00,
 0.158096E+00, 0.156829E+00, 0.155568E+00, 0.154310E+00, 0.153058E+00, 0.151809E+00, 0.150564E+00,
 0.149334E+00, 0.148115E+00, 0.146892E+00, 0.145670E+00, 0.144449E+00, 0.143231E+00, 0.142014E+00,
 0.140798E+00, 0.139584E+00, 0.138371E+00, 0.137159E+00, 0.135948E+00, 0.134737E+00, 0.133526E+00,
 0.132315E+00, 0.131104E+00, 0.129893E+00, 0.128681E+00, 0.127467E+00, 0.126253E+00, 0.125037E+00,
 0.123819E+00, 0.122599E+00, 0.121377E+00, 0.120153E+00, 0.118925E+00, 0.117695E+00, 0.116461E+00,
 0.115223E+00, 0.113982E+00, 0.112736E+00, 0.111485E+00, 0.110230E+00, 0.108969E+00, 0.107702E+00,
 0.106429E+00, 0.105149E+00, 0.103863E+00, 0.102568E+00, 0.101266E+00, 0.999551E-01, 0.986350E-01,
 0.973050E-01, 0.959645E-01, 0.946128E-01, 0.932489E-01, 0.918720E-01, 0.904812E-01, 0.890752E-01,
 0.876529E-01, 0.862130E-01, 0.847540E-01, 0.832743E-01, 0.817722E-01, 0.802458E-01, 0.786931E-01,
 0.771126E-01, 0.755028E-01, 0.738638E-01, 0.721984E-01, 0.705163E-01, 0.131080E+04;

FluidPropertySaturated,
 R410a, CONDUCTIVITY, FLUIDGAS, R410aSaturatedTemperatures,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.517862E-02,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.566751E-02, 0.575115E-02,
 0.583529E-02, 0.592065E-02, 0.600622E-02, 0.609225E-02, 0.617917E-02, 0.626678E-02, 0.635548E-02,
 0.644371E-02, 0.653327E-02, 0.662363E-02, 0.671482E-02, 0.680663E-02, 0.689976E-02, 0.699393E-02,
 0.708841E-02, 0.718228E-02, 0.727829E-02, 0.737514E-02, 0.747290E-02, 0.757169E-02, 0.767157E-02,
 0.777240E-02, 0.787414E-02, 0.797710E-02, 0.808121E-02, 0.818650E-02, 0.829302E-02, 0.840084E-02,
 0.851001E-02, 0.862060E-02, 0.873267E-02, 0.884631E-02, 0.896159E-02, 0.907860E-02, 0.919361E-02,
 0.933088E-02, 0.946712E-02, 0.960618E-02, 0.974456E-02, 0.988585E-02, 0.100303E-01, 0.101783E-01,
 0.103300E-01, 0.104859E-01, 0.106463E-01, 0.108116E-01, 0.109822E-01, 0.111586E-01, 0.113412E-01,
 0.115307E-01, 0.117276E-01, 0.119334E-01, 0.121513E-01, 0.123807E-01, 0.126229E-01, 0.128793E-01,
 0.131517E-01, 0.134419E-01, 0.137520E-01, 0.140844E-01, 0.144420E-01, 0.148279E-01, 0.152456E-01,
 0.156994E-01, 0.161939E-01, 0.167345E-01, 0.173274E-01, 0.179799E-01, 0.187003E-01, 0.194982E-01,
 0.203851E-01, 0.213744E-01, 0.224821E-01, 0.237277E-01, 0.251350E-01, 0.267337E-01, 0.285619E-01,
 0.306699E-01, 0.331261E-01, 0.360283E-01, 0.395241E-01, 0.438526E-01, 0.131080E+04;

FluidPropertySaturated,
 R410a, ENTROPY, FLUID, R410aSaturatedTemperatures,
 0.255329E+03, 0.259186E+03, 0.274131E+03, 0.289248E+03, 0.304481E+03, 0.319784E+03, 0.335119E+03,
 0.350454E+03, 0.365762E+03, 0.381023E+03, 0.396219E+03, 0.411335E+03, 0.426360E+03, 0.441286E+03,
 0.456105E+03, 0.470813E+03, 0.485404E+03, 0.499878E+03, 0.514231E+03, 0.528464E+03, 0.542575E+03,
 0.556566E+03, 0.570437E+03, 0.584189E+03, 0.597824E+03, 0.611344E+03, 0.624750E+03, 0.638045E+03,
 0.651231E+03, 0.664310E+03, 0.677286E+03, 0.690160E+03, 0.702934E+03, 0.715613E+03, 0.728197E+03,
 0.740690E+03, 0.753094E+03, 0.765412E+03, 0.777646E+03, 0.789799E+03, 0.801873E+03, 0.813871E+03,
 0.825795E+03, 0.837647E+03, 0.849431E+03, 0.861148E+03, 0.872800E+03, 0.884391E+03, 0.895922E+03,
 0.907395E+03, 0.918814E+03, 0.930180E+03, 0.941495E+03, 0.952762E+03, 0.963983E+03, 0.975161E+03,
 0.986297E+03, 0.997394E+03, 0.100846E+04, 0.101948E+04, 0.103048E+04, 0.104144E+04, 0.105238E+04,
 0.106329E+04, 0.107419E+04, 0.108506E+04, 0.109592E+04, 0.110677E+04, 0.111760E+04, 0.112843E+04,
 0.113926E+04, 0.115009E+04, 0.116092E+04, 0.117176E+04, 0.118261E+04, 0.119348E+04, 0.120437E+04,
 0.121529E+04, 0.122625E+04, 0.123725E+04, 0.124829E+04, 0.125940E+04, 0.127057E+04, 0.128182E+04,
 0.129315E+04, 0.130460E+04, 0.131616E+04, 0.132786E+04, 0.133974E+04, 0.135180E+04, 0.136410E+04,
 0.137667E+04, 0.138959E+04, 0.140293E+04, 0.141681E+04, 0.143141E+04, 0.154727E+04;

FluidPropertySaturated,
 R410a, ENTROPY, FLUIDGAS, R410aSaturatedTemperatures,
 0.228197E+04, 0.227737E+04, 0.243780E+04, 0.241706E+04, 0.239707E+04, 0.237781E+04, 0.235924E+04,
 0.234135E+04, 0.232411E+04, 0.230748E+04, 0.229144E+04, 0.227598E+04, 0.226106E+04, 0.224666E+04,
 0.223276E+04, 0.221935E+04, 0.220640E+04, 0.219388E+04, 0.218180E+04, 0.217011E+04, 0.215882E+04,
 0.214790E+04, 0.213734E+04, 0.212713E+04, 0.211724E+04, 0.210767E+04, 0.209840E+04, 0.208942E+04,
 0.208072E+04, 0.207230E+04, 0.206412E+04, 0.205620E+04, 0.204851E+04, 0.204105E+04, 0.203381E+04,
 0.202678E+04, 0.201995E+04, 0.201331E+04, 0.200686E+04, 0.200058E+04, 0.199448E+04, 0.198854E+04,
 0.198276E+04, 0.197712E+04, 0.197164E+04, 0.196628E+04, 0.196106E+04, 0.195597E+04, 0.195099E+04,
 0.194613E+04, 0.194137E+04, 0.193672E+04, 0.193216E+04, 0.192770E+04, 0.192332E+04, 0.191902E+04,
 0.191480E+04, 0.191065E+04, 0.190656E+04, 0.190254E+04, 0.189856E+04, 0.189464E+04, 0.189076E+04,
 0.188692E+04, 0.188312E+04, 0.187934E+04, 0.187558E+04, 0.187184E+04, 0.186811E+04, 0.186439E+04,
 0.186066E+04, 0.185692E+04, 0.185317E+04, 0.184940E+04, 0.184559E+04, 0.184174E+04, 0.183785E+04,
 0.183389E+04, 0.182987E+04, 0.182577E+04, 0.182157E+04, 0.181727E+04, 0.181284E+04, 0.180827E+04,
 0.180354E+04, 0.179862E+04, 0.179350E+04, 0.178812E+04, 0.178246E+04, 0.177647E+04, 0.177008E+04,
 0.176323E+04, 0.175580E+04, 0.174768E+04, 0.173865E+04, 0.172845E+04, 0.154727E+04;

FluidPropertySaturated,
 R410a, VISCOSITY, FLUID, R410aSaturatedTemperatures,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.111329E-02,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.781297E-03, 0.744137E-03,
 0.710181E-03, 0.679004E-03, 0.650256E-03, 0.623646E-03, 0.598930E-03, 0.575902E-03, 0.554385E-03,
 0.534227E-03, 0.515297E-03, 0.497479E-03, 0.480674E-03, 0.464794E-03, 0.449760E-03, 0.435502E-03,
 0.421960E-03, 0.409078E-03, 0.396806E-03, 0.385100E-03, 0.373919E-03, 0.363226E-03, 0.352988E-03,
 0.343175E-03, 0.333760E-03, 0.324716E-03, 0.316021E-03, 0.307653E-03, 0.299593E-03, 0.291823E-03,
 0.284325E-03, 0.277085E-03, 0.270087E-03, 0.263319E-03, 0.256769E-03, 0.250424E-03, 0.244273E-03,
 0.238308E-03, 0.232517E-03, 0.226894E-03, 0.221428E-03, 0.216113E-03, 0.210941E-03, 0.205905E-03,
 0.200999E-03, 0.196216E-03, 0.191551E-03, 0.186999E-03, 0.182554E-03, 0.178211E-03, 0.173965E-03,
 0.169813E-03, 0.165749E-03, 0.161770E-03, 0.157872E-03, 0.154050E-03, 0.150302E-03, 0.146625E-03,
 0.143013E-03, 0.139465E-03, 0.135978E-03, 0.132547E-03, 0.129170E-03, 0.125844E-03, 0.122566E-03,
 0.119333E-03, 0.116142E-03, 0.112990E-03, 0.109873E-03, 0.106788E-03, 0.103733E-03, 0.100702E-03,
 0.976923E-04, 0.946994E-04, 0.917182E-04, 0.887431E-04, 0.857677E-04, 0.827841E-04, 0.797829E-04,
 0.767523E-04, 0.736768E-04, 0.705359E-04, 0.673005E-04, 0.639272E-04, 0.366965E-04;

FluidPropertySaturated,
 R410a, VISCOSITY, FLUIDGAS, R410aSaturatedTemperatures,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.695903E-05,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.749359E-05, 0.758294E-05,
 0.767071E-05, 0.775904E-05, 0.784852E-05, 0.794224E-05, 0.803187E-05, 0.812151E-05, 0.820578E-05,
 0.829726E-05, 0.838587E-05, 0.847672E-05, 0.856513E-05, 0.863916E-05, 0.872983E-05, 0.882327E-05,
 0.891179E-05, 0.899080E-05, 0.907832E-05, 0.916538E-05, 0.925220E-05, 0.933935E-05, 0.942680E-05,
 0.951376E-05, 0.959996E-05, 0.968654E-05, 0.977298E-05, 0.985928E-05, 0.994546E-05, 0.100315E-04,
 0.101174E-04, 0.102033E-04, 0.102890E-04, 0.103747E-04, 0.104603E-04, 0.105458E-04, 0.106229E-04,
 0.107389E-04, 0.108412E-04, 0.109255E-04, 0.110303E-04, 0.111340E-04, 0.112374E-04, 0.113408E-04,
 0.114446E-04, 0.115489E-04, 0.116539E-04, 0.117598E-04, 0.118667E-04, 0.119747E-04, 0.120839E-04,
 0.121949E-04, 0.123100E-04, 0.124264E-04, 0.125442E-04, 0.126636E-04, 0.127848E-04, 0.129080E-04,
 0.130334E-04, 0.131613E-04, 0.132919E-04, 0.134255E-04, 0.135623E-04, 0.137027E-04, 0.138471E-04,
 0.139958E-04, 0.141494E-04, 0.143084E-04, 0.144734E-04, 0.146451E-04, 0.148243E-04, 0.150121E-04,
 0.152095E-04, 0.154180E-04, 0.156392E-04, 0.158752E-04, 0.161285E-04, 0.164024E-04, 0.167009E-04,
 0.170293E-04, 0.173951E-04, 0.178083E-04, 0.182836E-04, 0.188438E-04, 0.366965E-04;

FluidPropertySaturated,
 R410a, SURFACETENSION, FLUID, R410aSaturatedTemperatures,
 0.314913E-01, 0.313851E-01, 0.309773E-01, 0.305700E-01, 0.301638E-01, 0.297586E-01, 0.293547E-01,
 0.289523E-01, 0.285515E-01, 0.281523E-01, 0.277547E-01, 0.273589E-01, 0.269648E-01, 0.265723E-01,
 0.261816E-01, 0.257926E-01, 0.254053E-01, 0.250197E-01, 0.246357E-01, 0.242534E-01, 0.238728E-01,
 0.234937E-01, 0.231162E-01, 0.227403E-01, 0.223659E-01, 0.219931E-01, 0.216218E-01, 0.212521E-01,
 0.208838E-01, 0.205171E-01, 0.201518E-01, 0.197881E-01, 0.194258E-01, 0.190650E-01, 0.187057E-01,
 0.183479E-01, 0.179916E-01, 0.176367E-01, 0.172834E-01, 0.169315E-01, 0.165812E-01, 0.162324E-01,
 0.158851E-01, 0.155394E-01, 0.151952E-01, 0.148525E-01, 0.145115E-01, 0.141720E-01, 0.138342E-01,
 0.134980E-01, 0.131634E-01, 0.128305E-01, 0.124993E-01, 0.121698E-01, 0.118420E-01, 0.115161E-01,
 0.111919E-01, 0.108695E-01, 0.105490E-01, 0.102304E-01, 0.991368E-02, 0.959894E-02, 0.928620E-02,
 0.897549E-02, 0.866686E-02, 0.836035E-02, 0.805602E-02, 0.775391E-02, 0.745408E-02, 0.715657E-02,
 0.686146E-02, 0.656880E-02, 0.627867E-02, 0.599113E-02, 0.570626E-02, 0.542415E-02, 0.514488E-02,
 0.486855E-02, 0.459525E-02, 0.432511E-02, 0.405825E-02, 0.379479E-02, 0.353488E-02, 0.327868E-02,
 0.302637E-02, 0.277814E-02, 0.253422E-02, 0.229486E-02, 0.206033E-02, 0.183098E-02, 0.160720E-02,
 0.138944E-02, 0.117826E-02, 0.974365E-03, 0.778650E-03, 0.592315E-03, 0.0;

FluidPropertySaturated,
 R410a, SURFACETENSION, FLUIDGAS, R410aSaturatedTemperatures,
 0.310696E-01, 0.309669E-01, 0.305746E-01, 0.301819E-01, 0.297902E-01, 0.293996E-01, 0.290100E-01,
 0.286214E-01, 0.282338E-01, 0.278474E-01, 0.274619E-01, 0.270776E-01, 0.266944E-01, 0.263122E-01,
 0.259312E-01, 0.255513E-01, 0.251725E-01, 0.247949E-01, 0.244184E-01, 0.240431E-01, 0.236690E-01,
 0.232960E-01, 0.229243E-01, 0.225538E-01, 0.221845E-01, 0.218164E-01, 0.214496E-01, 0.210841E-01,
 0.207199E-01, 0.203569E-01, 0.199953E-01, 0.196350E-01, 0.192760E-01, 0.189184E-01, 0.185621E-01,
 0.182072E-01, 0.178537E-01, 0.175016E-01, 0.171510E-01, 0.168018E-01, 0.164540E-01, 0.161078E-01,
 0.157630E-01, 0.154197E-01, 0.150780E-01, 0.147378E-01, 0.143992E-01, 0.140622E-01, 0.137267E-01,
 0.133930E-01, 0.130608E-01, 0.127304E-01, 0.124016E-01, 0.120746E-01, 0.117493E-01, 0.114258E-01,
 0.111041E-01, 0.107843E-01, 0.104663E-01, 0.101502E-01, 0.983609E-02, 0.952391E-02, 0.921374E-02,
 0.890562E-02, 0.859958E-02, 0.829566E-02, 0.799393E-02, 0.769441E-02, 0.739716E-02, 0.710224E-02,
 0.680971E-02, 0.651961E-02, 0.623202E-02, 0.594701E-02, 0.566465E-02, 0.538502E-02, 0.510819E-02,
 0.483427E-02, 0.456336E-02, 0.429555E-02, 0.403097E-02, 0.376974E-02, 0.351201E-02, 0.325793E-02,
 0.300767E-02, 0.276142E-02, 0.251940E-02, 0.228185E-02, 0.204906E-02, 0.182135E-02, 0.159910E-02,
 0.138278E-02, 0.117292E-02, 0.970229E-03, 0.775588E-03, 0.590191E-03, 0.0;


! =============================================================================
!
! ************   Subcooled Property Data for Refrigerant   R410a   *************
!
!                Data for pressures and temperatures upto the
!                critical temperature and pressure.
!
!                    Critical Pressure:      4769.893 kPa
!                    Critical Temperature:     70.165 degC
! =============================================================================

FluidPropertyTemperatures,
 R410aSubCoolTemperatures,
   126.850,   106.850,    86.850,    66.008,    65.165,    64.323,    63.480,
    62.638,    61.795,    60.953,    60.110,    59.268,    58.425,    57.583,
    56.740,    55.898,    55.055,    54.213,    53.370,    52.528,    51.685,
    50.843,    50.000,    48.000,    46.000,    44.000,    42.000,    40.000,
    38.000,    36.000,    34.000,    32.000,    30.000,    28.000,    26.000,
    24.000,    22.000,    20.000,    18.000,    16.000,    14.000,    12.000,
    10.000,     8.000,     6.000,     4.000,     2.000,     0.000,    -2.000,
    -4.000,    -6.000,    -8.000,   -10.000,   -12.000,   -16.000,   -20.000,
   -24.000,   -28.000,   -39.615,   -49.230,   -58.845,   -68.460,   -78.075,
   -87.690,   -97.305,  -106.920,  -116.535,  -126.150;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.476989E+07,    ! Pressure (Pa), Sat. Temp. =   126.850
 0.429775E+06, 0.484227E+06, 0.451611E+06, 0.321342E+06, 0.318691E+06, 0.316206E+06, 0.313850E+06,
 0.311598E+06, 0.309432E+06, 0.307339E+06, 0.305307E+06, 0.303330E+06, 0.301401E+06, 0.299514E+06,
 0.297666E+06, 0.295851E+06, 0.294068E+06, 0.292313E+06, 0.290585E+06, 0.288880E+06, 0.287198E+06,
 0.285537E+06, 0.283896E+06, 0.280069E+06, 0.276331E+06, 0.272671E+06, 0.269079E+06, 0.265549E+06,
 0.262074E+06, 0.258649E+06, 0.255270E+06, 0.251933E+06, 0.248634E+06, 0.245371E+06, 0.242142E+06,
 0.238944E+06, 0.235775E+06, 0.232633E+06, 0.229517E+06, 0.226426E+06, 0.223357E+06, 0.220310E+06,
 0.217284E+06, 0.214277E+06, 0.211289E+06, 0.208319E+06, 0.205366E+06, 0.202429E+06, 0.199508E+06,
 0.196602E+06, 0.193710E+06, 0.190832E+06, 0.187967E+06, 0.185114E+06, 0.179446E+06, 0.173822E+06,
 0.168240E+06, 0.162698E+06, 0.146798E+06, 0.133826E+06, 0.120996E+06, 0.108287E+06, 0.956834E+05,
 0.831854E+05, 0.708171E+05, 0.586531E+05, 0.468699E+05, 0.468699E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.476989E+07,    ! Pressure (Pa), Sat. Temp. =   126.850
 0.551885E+03, 0.155136E+03, 0.190983E+03, 0.786583E+03, 0.800517E+03, 0.813112E+03, 0.824671E+03,
 0.835400E+03, 0.845446E+03, 0.854918E+03, 0.863899E+03, 0.872455E+03, 0.880638E+03, 0.888492E+03,
 0.896051E+03, 0.903345E+03, 0.910400E+03, 0.917237E+03, 0.923874E+03, 0.930328E+03, 0.936613E+03,
 0.942741E+03, 0.948723E+03, 0.962397E+03, 0.975414E+03, 0.987862E+03, 0.999811E+03, 0.101132E+04,
 0.102243E+04, 0.103318E+04, 0.104362E+04, 0.105376E+04, 0.106364E+04, 0.107327E+04, 0.108267E+04,
 0.109187E+04, 0.110087E+04, 0.110969E+04, 0.111834E+04, 0.112683E+04, 0.113518E+04, 0.114338E+04,
 0.115146E+04, 0.115941E+04, 0.116725E+04, 0.117497E+04, 0.118259E+04, 0.119012E+04, 0.119754E+04,
 0.120488E+04, 0.121214E+04, 0.121931E+04, 0.122641E+04, 0.123344E+04, 0.124728E+04, 0.126087E+04,
 0.127422E+04, 0.128736E+04, 0.132444E+04, 0.135411E+04, 0.138301E+04, 0.141121E+04, 0.143878E+04,
 0.146571E+04, 0.149197E+04, 0.151747E+04, 0.154210E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.476989E+07,    ! Pressure (Pa), Sat. Temp. =   126.850
 0.227294E+04, 0.145246E+04, 0.191620E+04, 0.326532E+04, 0.303930E+04, 0.286713E+04, 0.273058E+04,
 0.261896E+04, 0.252560E+04, 0.244606E+04, 0.237727E+04, 0.231704E+04, 0.226374E+04, 0.221615E+04,
 0.217332E+04, 0.213453E+04, 0.209916E+04, 0.206676E+04, 0.203693E+04, 0.200935E+04, 0.198375E+04,
 0.195991E+04, 0.193762E+04, 0.189007E+04, 0.184871E+04, 0.181230E+04, 0.177992E+04, 0.175087E+04,
 0.172460E+04, 0.170070E+04, 0.167881E+04, 0.165868E+04, 0.164006E+04, 0.162279E+04, 0.160669E+04,
 0.159165E+04, 0.157754E+04, 0.156428E+04, 0.155178E+04, 0.153997E+04, 0.152880E+04, 0.151820E+04,
 0.150813E+04, 0.149855E+04, 0.148942E+04, 0.148071E+04, 0.147239E+04, 0.146443E+04, 0.145681E+04,
 0.144951E+04, 0.144250E+04, 0.143578E+04, 0.142932E+04, 0.142311E+04, 0.141139E+04, 0.140053E+04,
 0.139045E+04, 0.138108E+04, 0.135746E+04, 0.134135E+04, 0.132779E+04, 0.131616E+04, 0.130546E+04,
 0.129384E+04, 0.127767E+04, 0.124965E+04, 0.119505E+04, 0.119505E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.476989E+07,    ! Pressure (Pa), Sat. Temp. =   126.850
 0.171292E+04, 0.191401E+04, 0.182573E+04, 0.144881E+04, 0.144098E+04, 0.143363E+04, 0.142664E+04,
 0.141994E+04, 0.141348E+04, 0.140722E+04, 0.140114E+04, 0.139520E+04, 0.138939E+04, 0.138369E+04,
 0.137809E+04, 0.137258E+04, 0.136716E+04, 0.136181E+04, 0.135652E+04, 0.135129E+04, 0.134612E+04,
 0.134100E+04, 0.133593E+04, 0.132405E+04, 0.131237E+04, 0.130087E+04, 0.128951E+04, 0.127827E+04,
 0.126714E+04, 0.125609E+04, 0.124513E+04, 0.123423E+04, 0.122338E+04, 0.121259E+04, 0.120183E+04,
 0.119110E+04, 0.118040E+04, 0.116972E+04, 0.115905E+04, 0.114840E+04, 0.113775E+04, 0.112710E+04,
 0.111645E+04, 0.110579E+04, 0.109513E+04, 0.108445E+04, 0.107376E+04, 0.106304E+04, 0.105231E+04,
 0.104155E+04, 0.103077E+04, 0.101995E+04, 0.100911E+04, 0.998226E+03, 0.976352E+03, 0.954312E+03,
 0.932087E+03, 0.909660E+03, 0.843222E+03, 0.786502E+03, 0.727940E+03, 0.667264E+03, 0.604201E+03,
 0.538503E+03, 0.470026E+03, 0.398896E+03, 0.325894E+03, 0.325894E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.476989E+07,    ! Pressure (Pa), Sat. Temp. =   126.850
 0.400247E-04, 0.197419E-04, 0.196146E-04, 0.620216E-04, 0.640164E-04, 0.658840E-04, 0.676545E-04,
 0.693485E-04, 0.709806E-04, 0.725618E-04, 0.741005E-04, 0.756034E-04, 0.770757E-04, 0.785219E-04,
 0.799455E-04, 0.813496E-04, 0.827368E-04, 0.841093E-04, 0.854691E-04, 0.868179E-04, 0.881570E-04,
 0.894880E-04, 0.908119E-04, 0.939326E-04, 0.970318E-04, 0.100119E-03, 0.103203E-03, 0.106291E-03,
 0.109389E-03, 0.112501E-03, 0.115634E-03, 0.118791E-03, 0.121977E-03, 0.125195E-03, 0.128450E-03,
 0.131744E-03, 0.135081E-03, 0.138466E-03, 0.141900E-03, 0.145388E-03, 0.148932E-03, 0.152537E-03,
 0.156206E-03, 0.159941E-03, 0.163748E-03, 0.167630E-03, 0.171590E-03, 0.175632E-03, 0.179761E-03,
 0.183982E-03, 0.188297E-03, 0.192714E-03, 0.197235E-03, 0.201867E-03, 0.211484E-03, 0.221613E-03,
 0.232306E-03, 0.243624E-03, 0.280694E-03, 0.317360E-03, 0.361348E-03, 0.415347E-03, 0.483555E-03,
 0.572968E-03, 0.696389E-03, 0.880806E-03, 0.119875E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.476989E+07,    ! Pressure (Pa), Sat. Temp. =   126.850
 0.539325E-01, 0.252282E-01, 0.294563E-01, 0.692714E-01, 0.702465E-01, 0.711905E-01, 0.721048E-01,
 0.729916E-01, 0.738534E-01, 0.746924E-01, 0.755107E-01, 0.763099E-01, 0.770919E-01, 0.778579E-01,
 0.786093E-01, 0.793471E-01, 0.800725E-01, 0.807861E-01, 0.814890E-01, 0.821818E-01, 0.828652E-01,
 0.835396E-01, 0.842058E-01, 0.857568E-01, 0.872693E-01, 0.887480E-01, 0.901969E-01, 0.916191E-01,
 0.930175E-01, 0.943944E-01, 0.957520E-01, 0.970920E-01, 0.984160E-01, 0.997254E-01, 0.101021E+00,
 0.102305E+00, 0.103578E+00, 0.104840E+00, 0.106093E+00, 0.107337E+00, 0.108574E+00, 0.109802E+00,
 0.111024E+00, 0.112240E+00, 0.113450E+00, 0.114655E+00, 0.115855E+00, 0.117051E+00, 0.118242E+00,
 0.119430E+00, 0.120615E+00, 0.121797E+00, 0.122977E+00, 0.124154E+00, 0.126503E+00, 0.128847E+00,
 0.131187E+00, 0.133527E+00, 0.140331E+00, 0.146000E+00, 0.151734E+00, 0.157605E+00, 0.163604E+00,
 0.169768E+00, 0.176141E+00, 0.182776E+00, 0.189732E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.476989E+07,    ! Pressure (Pa), Sat. Temp. =   106.850
 0.000000E+00, 0.404467E+06, 0.451611E+06, 0.321342E+06, 0.318691E+06, 0.316206E+06, 0.313850E+06,
 0.311598E+06, 0.309432E+06, 0.307339E+06, 0.305307E+06, 0.303330E+06, 0.301401E+06, 0.299514E+06,
 0.297666E+06, 0.295851E+06, 0.294068E+06, 0.292313E+06, 0.290585E+06, 0.288880E+06, 0.287198E+06,
 0.285537E+06, 0.283896E+06, 0.280069E+06, 0.276331E+06, 0.272671E+06, 0.269079E+06, 0.265549E+06,
 0.262074E+06, 0.258649E+06, 0.255270E+06, 0.251933E+06, 0.248634E+06, 0.245371E+06, 0.242142E+06,
 0.238944E+06, 0.235775E+06, 0.232633E+06, 0.229517E+06, 0.226426E+06, 0.223357E+06, 0.220310E+06,
 0.217284E+06, 0.214277E+06, 0.211289E+06, 0.208319E+06, 0.205366E+06, 0.202429E+06, 0.199508E+06,
 0.196602E+06, 0.193710E+06, 0.190832E+06, 0.187967E+06, 0.185114E+06, 0.179446E+06, 0.173822E+06,
 0.168240E+06, 0.162698E+06, 0.146798E+06, 0.133826E+06, 0.120996E+06, 0.108287E+06, 0.956834E+05,
 0.831854E+05, 0.708171E+05, 0.586531E+05, 0.468699E+05, 0.468699E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.476989E+07,    ! Pressure (Pa), Sat. Temp. =   106.850
 0.000000E+00, 0.551885E+03, 0.190983E+03, 0.786583E+03, 0.800517E+03, 0.813112E+03, 0.824671E+03,
 0.835400E+03, 0.845446E+03, 0.854918E+03, 0.863899E+03, 0.872455E+03, 0.880638E+03, 0.888492E+03,
 0.896051E+03, 0.903345E+03, 0.910400E+03, 0.917237E+03, 0.923874E+03, 0.930328E+03, 0.936613E+03,
 0.942741E+03, 0.948723E+03, 0.962397E+03, 0.975414E+03, 0.987862E+03, 0.999811E+03, 0.101132E+04,
 0.102243E+04, 0.103318E+04, 0.104362E+04, 0.105376E+04, 0.106364E+04, 0.107327E+04, 0.108267E+04,
 0.109187E+04, 0.110087E+04, 0.110969E+04, 0.111834E+04, 0.112683E+04, 0.113518E+04, 0.114338E+04,
 0.115146E+04, 0.115941E+04, 0.116725E+04, 0.117497E+04, 0.118259E+04, 0.119012E+04, 0.119754E+04,
 0.120488E+04, 0.121214E+04, 0.121931E+04, 0.122641E+04, 0.123344E+04, 0.124728E+04, 0.126087E+04,
 0.127422E+04, 0.128736E+04, 0.132444E+04, 0.135411E+04, 0.138301E+04, 0.141121E+04, 0.143878E+04,
 0.146571E+04, 0.149197E+04, 0.151747E+04, 0.154210E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.476989E+07,    ! Pressure (Pa), Sat. Temp. =   106.850
 0.000000E+00, 0.295801E+04, 0.191620E+04, 0.326532E+04, 0.303930E+04, 0.286713E+04, 0.273058E+04,
 0.261896E+04, 0.252560E+04, 0.244606E+04, 0.237727E+04, 0.231704E+04, 0.226374E+04, 0.221615E+04,
 0.217332E+04, 0.213453E+04, 0.209916E+04, 0.206676E+04, 0.203693E+04, 0.200935E+04, 0.198375E+04,
 0.195991E+04, 0.193762E+04, 0.189007E+04, 0.184871E+04, 0.181230E+04, 0.177992E+04, 0.175087E+04,
 0.172460E+04, 0.170070E+04, 0.167881E+04, 0.165868E+04, 0.164006E+04, 0.162279E+04, 0.160669E+04,
 0.159165E+04, 0.157754E+04, 0.156428E+04, 0.155178E+04, 0.153997E+04, 0.152880E+04, 0.151820E+04,
 0.150813E+04, 0.149855E+04, 0.148942E+04, 0.148071E+04, 0.147239E+04, 0.146443E+04, 0.145681E+04,
 0.144951E+04, 0.144250E+04, 0.143578E+04, 0.142932E+04, 0.142311E+04, 0.141139E+04, 0.140053E+04,
 0.139045E+04, 0.138108E+04, 0.135746E+04, 0.134135E+04, 0.132779E+04, 0.131616E+04, 0.130546E+04,
 0.129384E+04, 0.127767E+04, 0.124965E+04, 0.119505E+04, 0.119505E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.476989E+07,    ! Pressure (Pa), Sat. Temp. =   106.850
 0.000000E+00, 0.166061E+04, 0.182573E+04, 0.144881E+04, 0.144098E+04, 0.143363E+04, 0.142664E+04,
 0.141994E+04, 0.141348E+04, 0.140722E+04, 0.140114E+04, 0.139520E+04, 0.138939E+04, 0.138369E+04,
 0.137809E+04, 0.137258E+04, 0.136716E+04, 0.136181E+04, 0.135652E+04, 0.135129E+04, 0.134612E+04,
 0.134100E+04, 0.133593E+04, 0.132405E+04, 0.131237E+04, 0.130087E+04, 0.128951E+04, 0.127827E+04,
 0.126714E+04, 0.125609E+04, 0.124513E+04, 0.123423E+04, 0.122338E+04, 0.121259E+04, 0.120183E+04,
 0.119110E+04, 0.118040E+04, 0.116972E+04, 0.115905E+04, 0.114840E+04, 0.113775E+04, 0.112710E+04,
 0.111645E+04, 0.110579E+04, 0.109513E+04, 0.108445E+04, 0.107376E+04, 0.106304E+04, 0.105231E+04,
 0.104155E+04, 0.103077E+04, 0.101995E+04, 0.100911E+04, 0.998226E+03, 0.976352E+03, 0.954312E+03,
 0.932087E+03, 0.909660E+03, 0.843222E+03, 0.786502E+03, 0.727940E+03, 0.667264E+03, 0.604201E+03,
 0.538503E+03, 0.470026E+03, 0.398896E+03, 0.325894E+03, 0.325894E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.476989E+07,    ! Pressure (Pa), Sat. Temp. =   106.850
 0.000000E+00, 0.388997E-04, 0.196146E-04, 0.620216E-04, 0.640164E-04, 0.658840E-04, 0.676545E-04,
 0.693485E-04, 0.709806E-04, 0.725618E-04, 0.741005E-04, 0.756034E-04, 0.770757E-04, 0.785219E-04,
 0.799455E-04, 0.813496E-04, 0.827368E-04, 0.841093E-04, 0.854691E-04, 0.868179E-04, 0.881570E-04,
 0.894880E-04, 0.908119E-04, 0.939326E-04, 0.970318E-04, 0.100119E-03, 0.103203E-03, 0.106291E-03,
 0.109389E-03, 0.112501E-03, 0.115634E-03, 0.118791E-03, 0.121977E-03, 0.125195E-03, 0.128450E-03,
 0.131744E-03, 0.135081E-03, 0.138466E-03, 0.141900E-03, 0.145388E-03, 0.148932E-03, 0.152537E-03,
 0.156206E-03, 0.159941E-03, 0.163748E-03, 0.167630E-03, 0.171590E-03, 0.175632E-03, 0.179761E-03,
 0.183982E-03, 0.188297E-03, 0.192714E-03, 0.197235E-03, 0.201867E-03, 0.211484E-03, 0.221613E-03,
 0.232306E-03, 0.243624E-03, 0.280694E-03, 0.317360E-03, 0.361348E-03, 0.415347E-03, 0.483555E-03,
 0.572968E-03, 0.696389E-03, 0.880806E-03, 0.119875E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.476989E+07,    ! Pressure (Pa), Sat. Temp. =   106.850
 0.000000E+00, 0.558054E-01, 0.294563E-01, 0.692714E-01, 0.702465E-01, 0.711905E-01, 0.721048E-01,
 0.729916E-01, 0.738534E-01, 0.746924E-01, 0.755107E-01, 0.763099E-01, 0.770919E-01, 0.778579E-01,
 0.786093E-01, 0.793471E-01, 0.800725E-01, 0.807861E-01, 0.814890E-01, 0.821818E-01, 0.828652E-01,
 0.835396E-01, 0.842058E-01, 0.857568E-01, 0.872693E-01, 0.887480E-01, 0.901969E-01, 0.916191E-01,
 0.930175E-01, 0.943944E-01, 0.957520E-01, 0.970920E-01, 0.984160E-01, 0.997254E-01, 0.101021E+00,
 0.102305E+00, 0.103578E+00, 0.104840E+00, 0.106093E+00, 0.107337E+00, 0.108574E+00, 0.109802E+00,
 0.111024E+00, 0.112240E+00, 0.113450E+00, 0.114655E+00, 0.115855E+00, 0.117051E+00, 0.118242E+00,
 0.119430E+00, 0.120615E+00, 0.121797E+00, 0.122977E+00, 0.124154E+00, 0.126503E+00, 0.128847E+00,
 0.131187E+00, 0.133527E+00, 0.140331E+00, 0.146000E+00, 0.151734E+00, 0.157605E+00, 0.163604E+00,
 0.169768E+00, 0.176141E+00, 0.182776E+00, 0.189732E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.476989E+07,    ! Pressure (Pa), Sat. Temp. =    86.850
 0.000000E+00, 0.000000E+00, 0.378532E+06, 0.321342E+06, 0.318691E+06, 0.316206E+06, 0.313850E+06,
 0.311598E+06, 0.309432E+06, 0.307339E+06, 0.305307E+06, 0.303330E+06, 0.301401E+06, 0.299514E+06,
 0.297666E+06, 0.295851E+06, 0.294068E+06, 0.292313E+06, 0.290585E+06, 0.288880E+06, 0.287198E+06,
 0.285537E+06, 0.283896E+06, 0.280069E+06, 0.276331E+06, 0.272671E+06, 0.269079E+06, 0.265549E+06,
 0.262074E+06, 0.258649E+06, 0.255270E+06, 0.251933E+06, 0.248634E+06, 0.245371E+06, 0.242142E+06,
 0.238944E+06, 0.235775E+06, 0.232633E+06, 0.229517E+06, 0.226426E+06, 0.223357E+06, 0.220310E+06,
 0.217284E+06, 0.214277E+06, 0.211289E+06, 0.208319E+06, 0.205366E+06, 0.202429E+06, 0.199508E+06,
 0.196602E+06, 0.193710E+06, 0.190832E+06, 0.187967E+06, 0.185114E+06, 0.179446E+06, 0.173822E+06,
 0.168240E+06, 0.162698E+06, 0.146798E+06, 0.133826E+06, 0.120996E+06, 0.108287E+06, 0.956834E+05,
 0.831854E+05, 0.708171E+05, 0.586531E+05, 0.468699E+05, 0.468699E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.476989E+07,    ! Pressure (Pa), Sat. Temp. =    86.850
 0.000000E+00, 0.000000E+00, 0.551885E+03, 0.786583E+03, 0.800517E+03, 0.813112E+03, 0.824671E+03,
 0.835400E+03, 0.845446E+03, 0.854918E+03, 0.863899E+03, 0.872455E+03, 0.880638E+03, 0.888492E+03,
 0.896051E+03, 0.903345E+03, 0.910400E+03, 0.917237E+03, 0.923874E+03, 0.930328E+03, 0.936613E+03,
 0.942741E+03, 0.948723E+03, 0.962397E+03, 0.975414E+03, 0.987862E+03, 0.999811E+03, 0.101132E+04,
 0.102243E+04, 0.103318E+04, 0.104362E+04, 0.105376E+04, 0.106364E+04, 0.107327E+04, 0.108267E+04,
 0.109187E+04, 0.110087E+04, 0.110969E+04, 0.111834E+04, 0.112683E+04, 0.113518E+04, 0.114338E+04,
 0.115146E+04, 0.115941E+04, 0.116725E+04, 0.117497E+04, 0.118259E+04, 0.119012E+04, 0.119754E+04,
 0.120488E+04, 0.121214E+04, 0.121931E+04, 0.122641E+04, 0.123344E+04, 0.124728E+04, 0.126087E+04,
 0.127422E+04, 0.128736E+04, 0.132444E+04, 0.135411E+04, 0.138301E+04, 0.141121E+04, 0.143878E+04,
 0.146571E+04, 0.149197E+04, 0.151747E+04, 0.154210E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.476989E+07,    ! Pressure (Pa), Sat. Temp. =    86.850
 0.000000E+00, 0.000000E+00, 0.547130E+04, 0.326532E+04, 0.303930E+04, 0.286713E+04, 0.273058E+04,
 0.261896E+04, 0.252560E+04, 0.244606E+04, 0.237727E+04, 0.231704E+04, 0.226374E+04, 0.221615E+04,
 0.217332E+04, 0.213453E+04, 0.209916E+04, 0.206676E+04, 0.203693E+04, 0.200935E+04, 0.198375E+04,
 0.195991E+04, 0.193762E+04, 0.189007E+04, 0.184871E+04, 0.181230E+04, 0.177992E+04, 0.175087E+04,
 0.172460E+04, 0.170070E+04, 0.167881E+04, 0.165868E+04, 0.164006E+04, 0.162279E+04, 0.160669E+04,
 0.159165E+04, 0.157754E+04, 0.156428E+04, 0.155178E+04, 0.153997E+04, 0.152880E+04, 0.151820E+04,
 0.150813E+04, 0.149855E+04, 0.148942E+04, 0.148071E+04, 0.147239E+04, 0.146443E+04, 0.145681E+04,
 0.144951E+04, 0.144250E+04, 0.143578E+04, 0.142932E+04, 0.142311E+04, 0.141139E+04, 0.140053E+04,
 0.139045E+04, 0.138108E+04, 0.135746E+04, 0.134135E+04, 0.132779E+04, 0.131616E+04, 0.130546E+04,
 0.129384E+04, 0.127767E+04, 0.124965E+04, 0.119505E+04, 0.119505E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.476989E+07,    ! Pressure (Pa), Sat. Temp. =    86.850
 0.000000E+00, 0.000000E+00, 0.160341E+04, 0.144881E+04, 0.144098E+04, 0.143363E+04, 0.142664E+04,
 0.141994E+04, 0.141348E+04, 0.140722E+04, 0.140114E+04, 0.139520E+04, 0.138939E+04, 0.138369E+04,
 0.137809E+04, 0.137258E+04, 0.136716E+04, 0.136181E+04, 0.135652E+04, 0.135129E+04, 0.134612E+04,
 0.134100E+04, 0.133593E+04, 0.132405E+04, 0.131237E+04, 0.130087E+04, 0.128951E+04, 0.127827E+04,
 0.126714E+04, 0.125609E+04, 0.124513E+04, 0.123423E+04, 0.122338E+04, 0.121259E+04, 0.120183E+04,
 0.119110E+04, 0.118040E+04, 0.116972E+04, 0.115905E+04, 0.114840E+04, 0.113775E+04, 0.112710E+04,
 0.111645E+04, 0.110579E+04, 0.109513E+04, 0.108445E+04, 0.107376E+04, 0.106304E+04, 0.105231E+04,
 0.104155E+04, 0.103077E+04, 0.101995E+04, 0.100911E+04, 0.998226E+03, 0.976352E+03, 0.954312E+03,
 0.932087E+03, 0.909660E+03, 0.843222E+03, 0.786502E+03, 0.727940E+03, 0.667264E+03, 0.604201E+03,
 0.538503E+03, 0.470026E+03, 0.398896E+03, 0.325894E+03, 0.325894E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.476989E+07,    ! Pressure (Pa), Sat. Temp. =    86.850
 0.000000E+00, 0.000000E+00, 0.376765E-04, 0.620216E-04, 0.640164E-04, 0.658840E-04, 0.676545E-04,
 0.693485E-04, 0.709806E-04, 0.725618E-04, 0.741005E-04, 0.756034E-04, 0.770757E-04, 0.785219E-04,
 0.799455E-04, 0.813496E-04, 0.827368E-04, 0.841093E-04, 0.854691E-04, 0.868179E-04, 0.881570E-04,
 0.894880E-04, 0.908119E-04, 0.939326E-04, 0.970318E-04, 0.100119E-03, 0.103203E-03, 0.106291E-03,
 0.109389E-03, 0.112501E-03, 0.115634E-03, 0.118791E-03, 0.121977E-03, 0.125195E-03, 0.128450E-03,
 0.131744E-03, 0.135081E-03, 0.138466E-03, 0.141900E-03, 0.145388E-03, 0.148932E-03, 0.152537E-03,
 0.156206E-03, 0.159941E-03, 0.163748E-03, 0.167630E-03, 0.171590E-03, 0.175632E-03, 0.179761E-03,
 0.183982E-03, 0.188297E-03, 0.192714E-03, 0.197235E-03, 0.201867E-03, 0.211484E-03, 0.221613E-03,
 0.232306E-03, 0.243624E-03, 0.280694E-03, 0.317360E-03, 0.361348E-03, 0.415347E-03, 0.483555E-03,
 0.572968E-03, 0.696389E-03, 0.880806E-03, 0.119875E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.476989E+07,    ! Pressure (Pa), Sat. Temp. =    86.850
 0.000000E+00, 0.000000E+00, 0.619887E-01, 0.692714E-01, 0.702465E-01, 0.711905E-01, 0.721048E-01,
 0.729916E-01, 0.738534E-01, 0.746924E-01, 0.755107E-01, 0.763099E-01, 0.770919E-01, 0.778579E-01,
 0.786093E-01, 0.793471E-01, 0.800725E-01, 0.807861E-01, 0.814890E-01, 0.821818E-01, 0.828652E-01,
 0.835396E-01, 0.842058E-01, 0.857568E-01, 0.872693E-01, 0.887480E-01, 0.901969E-01, 0.916191E-01,
 0.930175E-01, 0.943944E-01, 0.957520E-01, 0.970920E-01, 0.984160E-01, 0.997254E-01, 0.101021E+00,
 0.102305E+00, 0.103578E+00, 0.104840E+00, 0.106093E+00, 0.107337E+00, 0.108574E+00, 0.109802E+00,
 0.111024E+00, 0.112240E+00, 0.113450E+00, 0.114655E+00, 0.115855E+00, 0.117051E+00, 0.118242E+00,
 0.119430E+00, 0.120615E+00, 0.121797E+00, 0.122977E+00, 0.124154E+00, 0.126503E+00, 0.128847E+00,
 0.131187E+00, 0.133527E+00, 0.140331E+00, 0.146000E+00, 0.151734E+00, 0.157605E+00, 0.163604E+00,
 0.169768E+00, 0.176141E+00, 0.182776E+00, 0.189732E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.436870E+07,    ! Pressure (Pa), Sat. Temp. =    66.008
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.326052E+06, 0.322349E+06, 0.319210E+06, 0.316399E+06,
 0.313808E+06, 0.311379E+06, 0.309074E+06, 0.306868E+06, 0.304745E+06, 0.302692E+06, 0.300697E+06,
 0.298755E+06, 0.296858E+06, 0.295001E+06, 0.293181E+06, 0.291393E+06, 0.289636E+06, 0.287905E+06,
 0.286199E+06, 0.284517E+06, 0.280606E+06, 0.276798E+06, 0.273077E+06, 0.269434E+06, 0.265859E+06,
 0.262345E+06, 0.258886E+06, 0.255475E+06, 0.252111E+06, 0.248787E+06, 0.245502E+06, 0.242253E+06,
 0.239036E+06, 0.235850E+06, 0.232692E+06, 0.229562E+06, 0.226457E+06, 0.223376E+06, 0.220318E+06,
 0.217281E+06, 0.214264E+06, 0.211267E+06, 0.208288E+06, 0.205327E+06, 0.202383E+06, 0.199455E+06,
 0.196542E+06, 0.193643E+06, 0.190759E+06, 0.187888E+06, 0.185031E+06, 0.179352E+06, 0.173720E+06,
 0.168130E+06, 0.162580E+06, 0.146663E+06, 0.133679E+06, 0.120840E+06, 0.108122E+06, 0.955118E+05,
 0.830076E+05, 0.706336E+05, 0.584643E+05, 0.466762E+05, 0.466762E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.436870E+07,    ! Pressure (Pa), Sat. Temp. =    66.008
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.744595E+03, 0.767499E+03, 0.785654E+03, 0.801076E+03,
 0.814672E+03, 0.826945E+03, 0.838201E+03, 0.848649E+03, 0.858434E+03, 0.867663E+03, 0.876419E+03,
 0.884764E+03, 0.892751E+03, 0.900419E+03, 0.907805E+03, 0.914935E+03, 0.921835E+03, 0.928525E+03,
 0.935024E+03, 0.941345E+03, 0.955722E+03, 0.969326E+03, 0.982272E+03, 0.994649E+03, 0.100653E+04,
 0.101796E+04, 0.102901E+04, 0.103970E+04, 0.105007E+04, 0.106015E+04, 0.106997E+04, 0.107955E+04,
 0.108890E+04, 0.109804E+04, 0.110699E+04, 0.111576E+04, 0.112437E+04, 0.113282E+04, 0.114112E+04,
 0.114929E+04, 0.115732E+04, 0.116524E+04, 0.117304E+04, 0.118073E+04, 0.118832E+04, 0.119581E+04,
 0.120321E+04, 0.121052E+04, 0.121775E+04, 0.122489E+04, 0.123197E+04, 0.124590E+04, 0.125956E+04,
 0.127299E+04, 0.128619E+04, 0.132344E+04, 0.135323E+04, 0.138221E+04, 0.141050E+04, 0.143814E+04,
 0.146514E+04, 0.149146E+04, 0.151702E+04, 0.154171E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.436870E+07,    ! Pressure (Pa), Sat. Temp. =    66.008
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.492023E+04, 0.399089E+04, 0.350258E+04, 0.319092E+04,
 0.297038E+04, 0.280394E+04, 0.267267E+04, 0.256575E+04, 0.247652E+04, 0.240060E+04, 0.233499E+04,
 0.227756E+04, 0.222675E+04, 0.218137E+04, 0.214053E+04, 0.210352E+04, 0.206977E+04, 0.203883E+04,
 0.201032E+04, 0.198396E+04, 0.192850E+04, 0.188112E+04, 0.184000E+04, 0.180386E+04, 0.177177E+04,
 0.174300E+04, 0.171701E+04, 0.169337E+04, 0.167175E+04, 0.165186E+04, 0.163348E+04, 0.161642E+04,
 0.160054E+04, 0.158569E+04, 0.157178E+04, 0.155869E+04, 0.154637E+04, 0.153473E+04, 0.152371E+04,
 0.151326E+04, 0.150334E+04, 0.149390E+04, 0.148490E+04, 0.147632E+04, 0.146812E+04, 0.146028E+04,
 0.145277E+04, 0.144558E+04, 0.143868E+04, 0.143206E+04, 0.142571E+04, 0.141372E+04, 0.140263E+04,
 0.139235E+04, 0.138281E+04, 0.135879E+04, 0.134244E+04, 0.132870E+04, 0.131693E+04, 0.130614E+04,
 0.129445E+04, 0.127824E+04, 0.125019E+04, 0.119555E+04, 0.119555E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.436870E+07,    ! Pressure (Pa), Sat. Temp. =    66.008
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.146424E+04, 0.145330E+04, 0.144402E+04, 0.143567E+04,
 0.142797E+04, 0.142073E+04, 0.141383E+04, 0.140723E+04, 0.140085E+04, 0.139466E+04, 0.138864E+04,
 0.138276E+04, 0.137700E+04, 0.137135E+04, 0.136580E+04, 0.136033E+04, 0.135494E+04, 0.134962E+04,
 0.134436E+04, 0.133916E+04, 0.132702E+04, 0.131513E+04, 0.130343E+04, 0.129191E+04, 0.128053E+04,
 0.126927E+04, 0.125812E+04, 0.124705E+04, 0.123606E+04, 0.122513E+04, 0.121426E+04, 0.120344E+04,
 0.119265E+04, 0.118189E+04, 0.117115E+04, 0.116044E+04, 0.114974E+04, 0.113905E+04, 0.112836E+04,
 0.111767E+04, 0.110698E+04, 0.109628E+04, 0.108557E+04, 0.107485E+04, 0.106411E+04, 0.105335E+04,
 0.104257E+04, 0.103176E+04, 0.102092E+04, 0.101005E+04, 0.999152E+03, 0.977240E+03, 0.955165E+03,
 0.932908E+03, 0.910451E+03, 0.843940E+03, 0.787169E+03, 0.728564E+03, 0.667850E+03, 0.604751E+03,
 0.539021E+03, 0.470512E+03, 0.399351E+03, 0.326319E+03, 0.326319E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.436870E+07,    ! Pressure (Pa), Sat. Temp. =    66.008
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.564078E-04, 0.593749E-04, 0.618555E-04, 0.640580E-04,
 0.660770E-04, 0.679644E-04, 0.697527E-04, 0.714633E-04, 0.731117E-04, 0.747090E-04, 0.762639E-04,
 0.777830E-04, 0.792719E-04, 0.807349E-04, 0.821757E-04, 0.835972E-04, 0.850022E-04, 0.863928E-04,
 0.877709E-04, 0.891384E-04, 0.923501E-04, 0.955261E-04, 0.986794E-04, 0.101820E-03, 0.104958E-03,
 0.108099E-03, 0.111251E-03, 0.114418E-03, 0.117606E-03, 0.120819E-03, 0.124062E-03, 0.127339E-03,
 0.130654E-03, 0.134009E-03, 0.137410E-03, 0.140859E-03, 0.144360E-03, 0.147917E-03, 0.151532E-03,
 0.155211E-03, 0.158955E-03, 0.162769E-03, 0.166657E-03, 0.170623E-03, 0.174670E-03, 0.178803E-03,
 0.183026E-03, 0.187344E-03, 0.191762E-03, 0.196284E-03, 0.200915E-03, 0.210530E-03, 0.220653E-03,
 0.231338E-03, 0.242645E-03, 0.279663E-03, 0.316261E-03, 0.360150E-03, 0.414009E-03, 0.482013E-03,
 0.571116E-03, 0.694033E-03, 0.877509E-03, 0.119320E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.436870E+07,    ! Pressure (Pa), Sat. Temp. =    66.008
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.683628E-01, 0.684710E-01, 0.693903E-01, 0.704228E-01,
 0.714157E-01, 0.723715E-01, 0.732937E-01, 0.741858E-01, 0.750511E-01, 0.758923E-01, 0.767119E-01,
 0.775119E-01, 0.782941E-01, 0.790600E-01, 0.798111E-01, 0.805485E-01, 0.812733E-01, 0.819864E-01,
 0.826886E-01, 0.833808E-01, 0.849871E-01, 0.865477E-01, 0.880687E-01, 0.895550E-01, 0.910107E-01,
 0.924392E-01, 0.938435E-01, 0.952259E-01, 0.965886E-01, 0.979336E-01, 0.992623E-01, 0.100576E+00,
 0.101877E+00, 0.103165E+00, 0.104442E+00, 0.105708E+00, 0.106965E+00, 0.108213E+00, 0.109453E+00,
 0.110686E+00, 0.111912E+00, 0.113131E+00, 0.114345E+00, 0.115554E+00, 0.116758E+00, 0.117957E+00,
 0.119153E+00, 0.120345E+00, 0.121533E+00, 0.122719E+00, 0.123903E+00, 0.126264E+00, 0.128618E+00,
 0.130969E+00, 0.133317E+00, 0.140146E+00, 0.145831E+00, 0.151576E+00, 0.157460E+00, 0.163469E+00,
 0.169642E+00, 0.176023E+00, 0.182664E+00, 0.189626E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.428975E+07,    ! Pressure (Pa), Sat. Temp. =    65.165
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.323417E+06, 0.320008E+06, 0.317039E+06,
 0.314342E+06, 0.311836E+06, 0.309473E+06, 0.307222E+06, 0.305062E+06, 0.302977E+06, 0.300957E+06,
 0.298992E+06, 0.297076E+06, 0.295202E+06, 0.293367E+06, 0.291566E+06, 0.289796E+06, 0.288055E+06,
 0.286339E+06, 0.284648E+06, 0.280719E+06, 0.276895E+06, 0.273162E+06, 0.269508E+06, 0.265924E+06,
 0.262401E+06, 0.258934E+06, 0.255518E+06, 0.252147E+06, 0.248819E+06, 0.245529E+06, 0.242275E+06,
 0.239055E+06, 0.235865E+06, 0.232705E+06, 0.229572E+06, 0.226464E+06, 0.223381E+06, 0.220320E+06,
 0.217281E+06, 0.214262E+06, 0.211263E+06, 0.208283E+06, 0.205320E+06, 0.202374E+06, 0.199444E+06,
 0.196530E+06, 0.193630E+06, 0.190745E+06, 0.187873E+06, 0.185014E+06, 0.179334E+06, 0.173700E+06,
 0.168108E+06, 0.162557E+06, 0.146637E+06, 0.133650E+06, 0.120809E+06, 0.108090E+06, 0.954781E+05,
 0.829727E+05, 0.705975E+05, 0.584272E+05, 0.466380E+05, 0.466380E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.428975E+07,    ! Pressure (Pa), Sat. Temp. =    65.165
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.757955E+03, 0.778436E+03, 0.795218E+03,
 0.809722E+03, 0.822648E+03, 0.834401E+03, 0.845240E+03, 0.855341E+03, 0.864833E+03, 0.873809E+03,
 0.882343E+03, 0.890493E+03, 0.898305E+03, 0.905817E+03, 0.913060E+03, 0.920061E+03, 0.926842E+03,
 0.933422E+03, 0.939819E+03, 0.954349E+03, 0.968080E+03, 0.981133E+03, 0.993600E+03, 0.100556E+04,
 0.101706E+04, 0.102817E+04, 0.103891E+04, 0.104933E+04, 0.105946E+04, 0.106931E+04, 0.107892E+04,
 0.108830E+04, 0.109748E+04, 0.110645E+04, 0.111525E+04, 0.112388E+04, 0.113235E+04, 0.114067E+04,
 0.114886E+04, 0.115691E+04, 0.116484E+04, 0.117266E+04, 0.118036E+04, 0.118796E+04, 0.119547E+04,
 0.120288E+04, 0.121020E+04, 0.121744E+04, 0.122459E+04, 0.123167E+04, 0.124562E+04, 0.125931E+04,
 0.127275E+04, 0.128596E+04, 0.132324E+04, 0.135305E+04, 0.138206E+04, 0.141036E+04, 0.143801E+04,
 0.146503E+04, 0.149136E+04, 0.151693E+04, 0.154163E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.428975E+07,    ! Pressure (Pa), Sat. Temp. =    65.165
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.442841E+04, 0.373842E+04, 0.334120E+04,
 0.307563E+04, 0.288229E+04, 0.273354E+04, 0.261456E+04, 0.251662E+04, 0.243419E+04, 0.236358E+04,
 0.230222E+04, 0.224824E+04, 0.220029E+04, 0.215732E+04, 0.211852E+04, 0.208327E+04, 0.205104E+04,
 0.202143E+04, 0.199410E+04, 0.193681E+04, 0.188805E+04, 0.184587E+04, 0.180890E+04, 0.177614E+04,
 0.174683E+04, 0.172039E+04, 0.169638E+04, 0.167444E+04, 0.165428E+04, 0.163566E+04, 0.161841E+04,
 0.160235E+04, 0.158735E+04, 0.157330E+04, 0.156010E+04, 0.154766E+04, 0.153593E+04, 0.152482E+04,
 0.151430E+04, 0.150430E+04, 0.149480E+04, 0.148574E+04, 0.147711E+04, 0.146886E+04, 0.146097E+04,
 0.145343E+04, 0.144620E+04, 0.143926E+04, 0.143261E+04, 0.142622E+04, 0.141419E+04, 0.140305E+04,
 0.139273E+04, 0.138315E+04, 0.135905E+04, 0.134265E+04, 0.132888E+04, 0.131709E+04, 0.130627E+04,
 0.129458E+04, 0.127835E+04, 0.125029E+04, 0.119565E+04, 0.119565E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.428975E+07,    ! Pressure (Pa), Sat. Temp. =    65.165
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.145677E+04, 0.144668E+04, 0.143787E+04,
 0.142985E+04, 0.142238E+04, 0.141531E+04, 0.140857E+04, 0.140208E+04, 0.139580E+04, 0.138970E+04,
 0.138375E+04, 0.137793E+04, 0.137223E+04, 0.136663E+04, 0.136112E+04, 0.135570E+04, 0.135034E+04,
 0.134505E+04, 0.133983E+04, 0.132763E+04, 0.131569E+04, 0.130395E+04, 0.129240E+04, 0.128099E+04,
 0.126970E+04, 0.125852E+04, 0.124744E+04, 0.123643E+04, 0.122549E+04, 0.121460E+04, 0.120376E+04,
 0.119296E+04, 0.118219E+04, 0.117144E+04, 0.116072E+04, 0.115001E+04, 0.113930E+04, 0.112861E+04,
 0.111791E+04, 0.110722E+04, 0.109651E+04, 0.108579E+04, 0.107507E+04, 0.106432E+04, 0.105355E+04,
 0.104277E+04, 0.103195E+04, 0.102111E+04, 0.101024E+04, 0.999335E+03, 0.977415E+03, 0.955333E+03,
 0.933070E+03, 0.910608E+03, 0.844082E+03, 0.787301E+03, 0.728687E+03, 0.667965E+03, 0.604860E+03,
 0.539123E+03, 0.470608E+03, 0.399441E+03, 0.326402E+03, 0.326402E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.428975E+07,    ! Pressure (Pa), Sat. Temp. =    65.165
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.581150E-04, 0.608505E-04, 0.632048E-04,
 0.653264E-04, 0.672887E-04, 0.691345E-04, 0.708910E-04, 0.725769E-04, 0.742056E-04, 0.757872E-04,
 0.773294E-04, 0.788384E-04, 0.803192E-04, 0.817757E-04, 0.832114E-04, 0.846291E-04, 0.860313E-04,
 0.874200E-04, 0.887972E-04, 0.920288E-04, 0.952215E-04, 0.983890E-04, 0.101542E-03, 0.104690E-03,
 0.107841E-03, 0.111000E-03, 0.114175E-03, 0.117369E-03, 0.120588E-03, 0.123837E-03, 0.127118E-03,
 0.130437E-03, 0.133796E-03, 0.137201E-03, 0.140653E-03, 0.144157E-03, 0.147716E-03, 0.151333E-03,
 0.155014E-03, 0.158760E-03, 0.162575E-03, 0.166465E-03, 0.170431E-03, 0.174480E-03, 0.178613E-03,
 0.182837E-03, 0.187156E-03, 0.191574E-03, 0.196096E-03, 0.200728E-03, 0.210342E-03, 0.220464E-03,
 0.231148E-03, 0.242452E-03, 0.279460E-03, 0.316044E-03, 0.359914E-03, 0.413746E-03, 0.481709E-03,
 0.570752E-03, 0.693570E-03, 0.876862E-03, 0.119211E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.428975E+07,    ! Pressure (Pa), Sat. Temp. =    65.165
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.683963E-01, 0.689898E-01, 0.700509E-01,
 0.710707E-01, 0.720501E-01, 0.729930E-01, 0.739031E-01, 0.747843E-01, 0.756395E-01, 0.764716E-01,
 0.772828E-01, 0.780751E-01, 0.788503E-01, 0.796097E-01, 0.803548E-01, 0.810867E-01, 0.818063E-01,
 0.825146E-01, 0.832123E-01, 0.848306E-01, 0.864014E-01, 0.879314E-01, 0.894255E-01, 0.908883E-01,
 0.923231E-01, 0.937330E-01, 0.951205E-01, 0.964879E-01, 0.978371E-01, 0.991698E-01, 0.100487E+00,
 0.101791E+00, 0.103083E+00, 0.104362E+00, 0.105631E+00, 0.106891E+00, 0.108142E+00, 0.109384E+00,
 0.110619E+00, 0.111847E+00, 0.113068E+00, 0.114284E+00, 0.115494E+00, 0.116700E+00, 0.117901E+00,
 0.119098E+00, 0.120291E+00, 0.121481E+00, 0.122669E+00, 0.123853E+00, 0.126216E+00, 0.128573E+00,
 0.130926E+00, 0.133276E+00, 0.140109E+00, 0.145798E+00, 0.151545E+00, 0.157431E+00, 0.163442E+00,
 0.169617E+00, 0.176000E+00, 0.182643E+00, 0.189605E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.421209E+07,    ! Pressure (Pa), Sat. Temp. =    64.323
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.320914E+06, 0.317739E+06,
 0.314914E+06, 0.312320E+06, 0.309891E+06, 0.307589E+06, 0.305388E+06, 0.303271E+06, 0.301222E+06,
 0.299234E+06, 0.297297E+06, 0.295406E+06, 0.293555E+06, 0.291740E+06, 0.289958E+06, 0.288205E+06,
 0.286480E+06, 0.284780E+06, 0.280832E+06, 0.276993E+06, 0.273247E+06, 0.269582E+06, 0.265988E+06,
 0.262457E+06, 0.258983E+06, 0.255560E+06, 0.252184E+06, 0.248851E+06, 0.245556E+06, 0.242298E+06,
 0.239074E+06, 0.235881E+06, 0.232717E+06, 0.229581E+06, 0.226471E+06, 0.223385E+06, 0.220322E+06,
 0.217281E+06, 0.214260E+06, 0.211260E+06, 0.208277E+06, 0.205313E+06, 0.202366E+06, 0.199434E+06,
 0.196519E+06, 0.193618E+06, 0.190731E+06, 0.187858E+06, 0.184998E+06, 0.179316E+06, 0.173680E+06,
 0.168087E+06, 0.162534E+06, 0.146610E+06, 0.133622E+06, 0.120779E+06, 0.108058E+06, 0.954449E+05,
 0.829383E+05, 0.705620E+05, 0.583907E+05, 0.466006E+05, 0.466006E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.421209E+07,    ! Pressure (Pa), Sat. Temp. =    64.323
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.770278E+03, 0.788836E+03,
 0.804443E+03, 0.818131E+03, 0.830445E+03, 0.841718E+03, 0.852165E+03, 0.861939E+03, 0.871152E+03,
 0.879886E+03, 0.888209E+03, 0.896170E+03, 0.903814E+03, 0.911173E+03, 0.918278E+03, 0.925153E+03,
 0.931818E+03, 0.938291E+03, 0.952978E+03, 0.966838E+03, 0.979998E+03, 0.992557E+03, 0.100459E+04,
 0.101617E+04, 0.102733E+04, 0.103813E+04, 0.104860E+04, 0.105876E+04, 0.106866E+04, 0.107830E+04,
 0.108772E+04, 0.109692E+04, 0.110592E+04, 0.111474E+04, 0.112339E+04, 0.113189E+04, 0.114023E+04,
 0.114843E+04, 0.115650E+04, 0.116445E+04, 0.117228E+04, 0.118000E+04, 0.118761E+04, 0.119513E+04,
 0.120255E+04, 0.120988E+04, 0.121713E+04, 0.122430E+04, 0.123139E+04, 0.124535E+04, 0.125905E+04,
 0.127251E+04, 0.128574E+04, 0.132305E+04, 0.135288E+04, 0.138190E+04, 0.141022E+04, 0.143789E+04,
 0.146492E+04, 0.149126E+04, 0.151685E+04, 0.154155E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.421209E+07,    ! Pressure (Pa), Sat. Temp. =    64.323
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.405829E+04, 0.352784E+04,
 0.319983E+04, 0.297171E+04, 0.280139E+04, 0.266803E+04, 0.255997E+04, 0.247012E+04, 0.239390E+04,
 0.232817E+04, 0.227074E+04, 0.221999E+04, 0.217473E+04, 0.213402E+04, 0.209716E+04, 0.206357E+04,
 0.203279E+04, 0.200445E+04, 0.194525E+04, 0.189507E+04, 0.185180E+04, 0.181398E+04, 0.178053E+04,
 0.175067E+04, 0.172378E+04, 0.169939E+04, 0.167712E+04, 0.165669E+04, 0.163784E+04, 0.162039E+04,
 0.160415E+04, 0.158900E+04, 0.157481E+04, 0.156149E+04, 0.154895E+04, 0.153711E+04, 0.152592E+04,
 0.151532E+04, 0.150526E+04, 0.149569E+04, 0.148658E+04, 0.147789E+04, 0.146959E+04, 0.146166E+04,
 0.145407E+04, 0.144681E+04, 0.143984E+04, 0.143316E+04, 0.142674E+04, 0.141465E+04, 0.140346E+04,
 0.139310E+04, 0.138349E+04, 0.135931E+04, 0.134287E+04, 0.132906E+04, 0.131724E+04, 0.130641E+04,
 0.129470E+04, 0.127846E+04, 0.125040E+04, 0.119575E+04, 0.119575E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.421209E+07,    ! Pressure (Pa), Sat. Temp. =    64.323
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.144966E+04, 0.144024E+04,
 0.143184E+04, 0.142410E+04, 0.141684E+04, 0.140995E+04, 0.140333E+04, 0.139695E+04, 0.139077E+04,
 0.138475E+04, 0.137887E+04, 0.137312E+04, 0.136747E+04, 0.136192E+04, 0.135645E+04, 0.135106E+04,
 0.134575E+04, 0.134049E+04, 0.132824E+04, 0.131624E+04, 0.130447E+04, 0.129288E+04, 0.128144E+04,
 0.127013E+04, 0.125893E+04, 0.124782E+04, 0.123679E+04, 0.122583E+04, 0.121493E+04, 0.120407E+04,
 0.119326E+04, 0.118248E+04, 0.117172E+04, 0.116099E+04, 0.115027E+04, 0.113956E+04, 0.112886E+04,
 0.111815E+04, 0.110745E+04, 0.109674E+04, 0.108601E+04, 0.107528E+04, 0.106453E+04, 0.105376E+04,
 0.104296E+04, 0.103215E+04, 0.102130E+04, 0.101042E+04, 0.999516E+03, 0.977588E+03, 0.955499E+03,
 0.933230E+03, 0.910762E+03, 0.844222E+03, 0.787431E+03, 0.728808E+03, 0.668079E+03, 0.604967E+03,
 0.539223E+03, 0.470702E+03, 0.399529E+03, 0.326485E+03, 0.326485E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.421209E+07,    ! Pressure (Pa), Sat. Temp. =    64.323
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.597406E-04, 0.622922E-04,
 0.645385E-04, 0.665881E-04, 0.684990E-04, 0.703064E-04, 0.720332E-04, 0.736958E-04, 0.753059E-04,
 0.768726E-04, 0.784028E-04, 0.799022E-04, 0.813752E-04, 0.828256E-04, 0.842565E-04, 0.856706E-04,
 0.870702E-04, 0.884573E-04, 0.917095E-04, 0.949192E-04, 0.981010E-04, 0.101267E-03, 0.104425E-03,
 0.107585E-03, 0.110753E-03, 0.113935E-03, 0.117136E-03, 0.120360E-03, 0.123614E-03, 0.126900E-03,
 0.130223E-03, 0.133586E-03, 0.136994E-03, 0.140449E-03, 0.143956E-03, 0.147517E-03, 0.151137E-03,
 0.154819E-03, 0.158567E-03, 0.162385E-03, 0.166275E-03, 0.170243E-03, 0.174292E-03, 0.178427E-03,
 0.182651E-03, 0.186970E-03, 0.191389E-03, 0.195911E-03, 0.200543E-03, 0.210157E-03, 0.220278E-03,
 0.230960E-03, 0.242262E-03, 0.279260E-03, 0.315831E-03, 0.359682E-03, 0.413487E-03, 0.481411E-03,
 0.570394E-03, 0.693115E-03, 0.876226E-03, 0.119105E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.421209E+07,    ! Pressure (Pa), Sat. Temp. =    64.323
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.686482E-01, 0.696687E-01,
 0.707172E-01, 0.717222E-01, 0.726872E-01, 0.736166E-01, 0.745145E-01, 0.753846E-01, 0.762298E-01,
 0.770527E-01, 0.778555E-01, 0.786401E-01, 0.794082E-01, 0.801612E-01, 0.809003E-01, 0.816266E-01,
 0.823411E-01, 0.830445E-01, 0.846749E-01, 0.862561E-01, 0.877951E-01, 0.892972E-01, 0.907669E-01,
 0.922080E-01, 0.936235E-01, 0.950162E-01, 0.963883E-01, 0.977418E-01, 0.990784E-01, 0.100400E+00,
 0.101707E+00, 0.103001E+00, 0.104284E+00, 0.105556E+00, 0.106818E+00, 0.108071E+00, 0.109315E+00,
 0.110552E+00, 0.111782E+00, 0.113006E+00, 0.114223E+00, 0.115435E+00, 0.116643E+00, 0.117845E+00,
 0.119044E+00, 0.120238E+00, 0.121430E+00, 0.122618E+00, 0.123804E+00, 0.126170E+00, 0.128529E+00,
 0.130883E+00, 0.133235E+00, 0.140073E+00, 0.145765E+00, 0.151515E+00, 0.157403E+00, 0.163416E+00,
 0.169592E+00, 0.175977E+00, 0.182621E+00, 0.189585E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.413567E+07,    ! Pressure (Pa), Sat. Temp. =    63.480
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.318517E+06,
 0.315533E+06, 0.312833E+06, 0.310330E+06, 0.307971E+06, 0.305726E+06, 0.303572E+06, 0.301494E+06,
 0.299481E+06, 0.297523E+06, 0.295613E+06, 0.293746E+06, 0.291917E+06, 0.290122E+06, 0.288358E+06,
 0.286622E+06, 0.284912E+06, 0.280945E+06, 0.277090E+06, 0.273332E+06, 0.269656E+06, 0.266052E+06,
 0.262513E+06, 0.259032E+06, 0.255603E+06, 0.252221E+06, 0.248882E+06, 0.245584E+06, 0.242321E+06,
 0.239093E+06, 0.235897E+06, 0.232730E+06, 0.229591E+06, 0.226478E+06, 0.223390E+06, 0.220324E+06,
 0.217281E+06, 0.214259E+06, 0.211256E+06, 0.208272E+06, 0.205306E+06, 0.202357E+06, 0.199425E+06,
 0.196508E+06, 0.193606E+06, 0.190718E+06, 0.187844E+06, 0.184983E+06, 0.179299E+06, 0.173661E+06,
 0.168066E+06, 0.162512E+06, 0.146585E+06, 0.133594E+06, 0.120749E+06, 0.108027E+06, 0.954123E+05,
 0.829045E+05, 0.705271E+05, 0.583548E+05, 0.465637E+05, 0.465637E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.413567E+07,    ! Pressure (Pa), Sat. Temp. =    63.480
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.781767E+03,
 0.798760E+03, 0.813352E+03, 0.826311E+03, 0.838068E+03, 0.848895E+03, 0.858976E+03, 0.868442E+03,
 0.877389E+03, 0.885894E+03, 0.894013E+03, 0.901793E+03, 0.909274E+03, 0.916487E+03, 0.923457E+03,
 0.930209E+03, 0.936761E+03, 0.951608E+03, 0.965599E+03, 0.978868E+03, 0.991520E+03, 0.100363E+04,
 0.101528E+04, 0.102650E+04, 0.103735E+04, 0.104787E+04, 0.105808E+04, 0.106801E+04, 0.107769E+04,
 0.108714E+04, 0.109637E+04, 0.110540E+04, 0.111424E+04, 0.112292E+04, 0.113143E+04, 0.113979E+04,
 0.114801E+04, 0.115610E+04, 0.116406E+04, 0.117190E+04, 0.117964E+04, 0.118726E+04, 0.119479E+04,
 0.120223E+04, 0.120957E+04, 0.121683E+04, 0.122400E+04, 0.123110E+04, 0.124509E+04, 0.125880E+04,
 0.127227E+04, 0.128551E+04, 0.132286E+04, 0.135271E+04, 0.138175E+04, 0.141009E+04, 0.143777E+04,
 0.146481E+04, 0.149116E+04, 0.151676E+04, 0.154148E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.413567E+07,    ! Pressure (Pa), Sat. Temp. =    63.480
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.376894E+04,
 0.334973E+04, 0.307523E+04, 0.287778E+04, 0.272702E+04, 0.260708E+04, 0.250871E+04, 0.242614E+04,
 0.235557E+04, 0.229433E+04, 0.224054E+04, 0.219279E+04, 0.215005E+04, 0.211147E+04, 0.207644E+04,
 0.204443E+04, 0.201503E+04, 0.195383E+04, 0.190217E+04, 0.185778E+04, 0.181909E+04, 0.178495E+04,
 0.175452E+04, 0.172717E+04, 0.170239E+04, 0.167981E+04, 0.165910E+04, 0.164002E+04, 0.162236E+04,
 0.160594E+04, 0.159063E+04, 0.157631E+04, 0.156287E+04, 0.155022E+04, 0.153829E+04, 0.152702E+04,
 0.151634E+04, 0.150620E+04, 0.149657E+04, 0.148740E+04, 0.147866E+04, 0.147032E+04, 0.146234E+04,
 0.145471E+04, 0.144741E+04, 0.144041E+04, 0.143369E+04, 0.142725E+04, 0.141510E+04, 0.140387E+04,
 0.139347E+04, 0.138383E+04, 0.135957E+04, 0.134308E+04, 0.132923E+04, 0.131739E+04, 0.130654E+04,
 0.129481E+04, 0.127857E+04, 0.125050E+04, 0.119584E+04, 0.119584E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.413567E+07,    ! Pressure (Pa), Sat. Temp. =    63.480
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.144284E+04,
 0.143397E+04, 0.142592E+04, 0.141843E+04, 0.141136E+04, 0.140462E+04, 0.139813E+04, 0.139186E+04,
 0.138576E+04, 0.137982E+04, 0.137401E+04, 0.136831E+04, 0.136272E+04, 0.135721E+04, 0.135179E+04,
 0.134644E+04, 0.134115E+04, 0.132884E+04, 0.131680E+04, 0.130498E+04, 0.129336E+04, 0.128189E+04,
 0.127055E+04, 0.125933E+04, 0.124820E+04, 0.123715E+04, 0.122617E+04, 0.121526E+04, 0.120439E+04,
 0.119356E+04, 0.118277E+04, 0.117200E+04, 0.116126E+04, 0.115053E+04, 0.113981E+04, 0.112910E+04,
 0.111839E+04, 0.110768E+04, 0.109696E+04, 0.108623E+04, 0.107549E+04, 0.106473E+04, 0.105396E+04,
 0.104316E+04, 0.103234E+04, 0.102149E+04, 0.101061E+04, 0.999694E+03, 0.977759E+03, 0.955663E+03,
 0.933387E+03, 0.910914E+03, 0.844359E+03, 0.787558E+03, 0.728927E+03, 0.668191E+03, 0.605072E+03,
 0.539322E+03, 0.470795E+03, 0.399616E+03, 0.326566E+03, 0.326566E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.413567E+07,    ! Pressure (Pa), Sat. Temp. =    63.480
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.613022E-04,
 0.637046E-04, 0.658577E-04, 0.678433E-04, 0.697075E-04, 0.714794E-04, 0.731787E-04, 0.748195E-04,
 0.764122E-04, 0.779648E-04, 0.794837E-04, 0.809739E-04, 0.824396E-04, 0.838842E-04, 0.853107E-04,
 0.867214E-04, 0.881187E-04, 0.913918E-04, 0.946188E-04, 0.978153E-04, 0.100993E-03, 0.104163E-03,
 0.107332E-03, 0.110508E-03, 0.113697E-03, 0.116904E-03, 0.120135E-03, 0.123394E-03, 0.126685E-03,
 0.130012E-03, 0.133379E-03, 0.136790E-03, 0.140248E-03, 0.143758E-03, 0.147322E-03, 0.150944E-03,
 0.154628E-03, 0.158378E-03, 0.162196E-03, 0.166088E-03, 0.170057E-03, 0.174108E-03, 0.178243E-03,
 0.182468E-03, 0.186788E-03, 0.191206E-03, 0.195729E-03, 0.200361E-03, 0.209974E-03, 0.220095E-03,
 0.230775E-03, 0.242075E-03, 0.279063E-03, 0.315621E-03, 0.359454E-03, 0.413232E-03, 0.481118E-03,
 0.570042E-03, 0.692667E-03, 0.875601E-03, 0.119000E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.413567E+07,    ! Pressure (Pa), Sat. Temp. =    63.480
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.692751E-01,
 0.703540E-01, 0.713867E-01, 0.723756E-01, 0.733257E-01, 0.742415E-01, 0.751272E-01, 0.759862E-01,
 0.768213E-01, 0.776350E-01, 0.784295E-01, 0.792065E-01, 0.799676E-01, 0.807141E-01, 0.814472E-01,
 0.821680E-01, 0.828773E-01, 0.845200E-01, 0.861117E-01, 0.876597E-01, 0.891698E-01, 0.906466E-01,
 0.920940E-01, 0.935152E-01, 0.949130E-01, 0.962898E-01, 0.976475E-01, 0.989880E-01, 0.100313E+00,
 0.101623E+00, 0.102921E+00, 0.104207E+00, 0.105481E+00, 0.106746E+00, 0.108001E+00, 0.109248E+00,
 0.110487E+00, 0.111719E+00, 0.112944E+00, 0.114164E+00, 0.115377E+00, 0.116586E+00, 0.117790E+00,
 0.118990E+00, 0.120186E+00, 0.121379E+00, 0.122569E+00, 0.123756E+00, 0.126124E+00, 0.128485E+00,
 0.130841E+00, 0.133195E+00, 0.140037E+00, 0.145732E+00, 0.151485E+00, 0.157375E+00, 0.163390E+00,
 0.169568E+00, 0.175954E+00, 0.182600E+00, 0.189565E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.406046E+07,    ! Pressure (Pa), Sat. Temp. =    62.638
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.316209E+06, 0.313382E+06, 0.310792E+06, 0.308370E+06, 0.306076E+06, 0.303883E+06, 0.301773E+06,
 0.299733E+06, 0.297752E+06, 0.295823E+06, 0.293939E+06, 0.292095E+06, 0.290287E+06, 0.288511E+06,
 0.286765E+06, 0.285046E+06, 0.281059E+06, 0.277189E+06, 0.273417E+06, 0.269729E+06, 0.266117E+06,
 0.262569E+06, 0.259081E+06, 0.255645E+06, 0.252258E+06, 0.248914E+06, 0.245611E+06, 0.242344E+06,
 0.239113E+06, 0.235913E+06, 0.232743E+06, 0.229601E+06, 0.226485E+06, 0.223394E+06, 0.220327E+06,
 0.217282E+06, 0.214257E+06, 0.211253E+06, 0.208267E+06, 0.205300E+06, 0.202349E+06, 0.199415E+06,
 0.196497E+06, 0.193594E+06, 0.190705E+06, 0.187830E+06, 0.184968E+06, 0.179281E+06, 0.173642E+06,
 0.168046E+06, 0.162490E+06, 0.146560E+06, 0.133567E+06, 0.120720E+06, 0.107996E+06, 0.953802E+05,
 0.828712E+05, 0.704928E+05, 0.583194E+05, 0.465274E+05, 0.465274E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.406046E+07,    ! Pressure (Pa), Sat. Temp. =    62.638
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.792567E+03, 0.808260E+03, 0.821968E+03, 0.834273E+03, 0.845521E+03, 0.855936E+03, 0.865674E+03,
 0.874849E+03, 0.883545E+03, 0.891830E+03, 0.899754E+03, 0.907361E+03, 0.914685E+03, 0.921755E+03,
 0.928596E+03, 0.935228E+03, 0.950239E+03, 0.964363E+03, 0.977743E+03, 0.990488E+03, 0.100268E+04,
 0.101439E+04, 0.102568E+04, 0.103658E+04, 0.104715E+04, 0.105740E+04, 0.106737E+04, 0.107708E+04,
 0.108656E+04, 0.109582E+04, 0.110488E+04, 0.111375E+04, 0.112244E+04, 0.113097E+04, 0.113936E+04,
 0.114759E+04, 0.115570E+04, 0.116368E+04, 0.117153E+04, 0.117928E+04, 0.118692E+04, 0.119446E+04,
 0.120191E+04, 0.120926E+04, 0.121653E+04, 0.122372E+04, 0.123083E+04, 0.124482E+04, 0.125855E+04,
 0.127204E+04, 0.128529E+04, 0.132267E+04, 0.135254E+04, 0.138160E+04, 0.140995E+04, 0.143765E+04,
 0.146470E+04, 0.149107E+04, 0.151668E+04, 0.154140E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.406046E+07,    ! Pressure (Pa), Sat. Temp. =    62.638
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.353603E+04, 0.319722E+04, 0.296477E+04, 0.279263E+04, 0.265856E+04, 0.255032E+04, 0.246056E+04,
 0.238456E+04, 0.231912E+04, 0.226200E+04, 0.221158E+04, 0.216663E+04, 0.212624E+04, 0.208967E+04,
 0.205636E+04, 0.202584E+04, 0.196256E+04, 0.190937E+04, 0.186383E+04, 0.182424E+04, 0.178939E+04,
 0.175838E+04, 0.173056E+04, 0.170540E+04, 0.168249E+04, 0.166150E+04, 0.164218E+04, 0.162432E+04,
 0.160773E+04, 0.159226E+04, 0.157780E+04, 0.156424E+04, 0.155149E+04, 0.153946E+04, 0.152810E+04,
 0.151734E+04, 0.150714E+04, 0.149745E+04, 0.148822E+04, 0.147942E+04, 0.147103E+04, 0.146302E+04,
 0.145535E+04, 0.144801E+04, 0.144097E+04, 0.143422E+04, 0.142775E+04, 0.141555E+04, 0.140428E+04,
 0.139384E+04, 0.138416E+04, 0.135982E+04, 0.134328E+04, 0.132941E+04, 0.131754E+04, 0.130667E+04,
 0.129493E+04, 0.127867E+04, 0.125060E+04, 0.119594E+04, 0.119594E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.406046E+07,    ! Pressure (Pa), Sat. Temp. =    62.638
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.143626E+04, 0.142783E+04, 0.142009E+04, 0.141283E+04, 0.140594E+04, 0.139933E+04, 0.139296E+04,
 0.138679E+04, 0.138077E+04, 0.137490E+04, 0.136916E+04, 0.136352E+04, 0.135797E+04, 0.135251E+04,
 0.134713E+04, 0.134182E+04, 0.132944E+04, 0.131735E+04, 0.130550E+04, 0.129383E+04, 0.128233E+04,
 0.127097E+04, 0.125972E+04, 0.124857E+04, 0.123751E+04, 0.122651E+04, 0.121558E+04, 0.120470E+04,
 0.119386E+04, 0.118305E+04, 0.117228E+04, 0.116152E+04, 0.115079E+04, 0.114006E+04, 0.112934E+04,
 0.111862E+04, 0.110790E+04, 0.109718E+04, 0.108644E+04, 0.107570E+04, 0.106494E+04, 0.105415E+04,
 0.104335E+04, 0.103253E+04, 0.102167E+04, 0.101079E+04, 0.999869E+03, 0.977927E+03, 0.955824E+03,
 0.933543E+03, 0.911063E+03, 0.844495E+03, 0.787684E+03, 0.729045E+03, 0.668301E+03, 0.605175E+03,
 0.539420E+03, 0.470887E+03, 0.399702E+03, 0.326645E+03, 0.326645E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.406046E+07,    ! Pressure (Pa), Sat. Temp. =    62.638
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.628126E-04, 0.650914E-04, 0.671638E-04, 0.690922E-04, 0.709140E-04, 0.726534E-04, 0.743271E-04,
 0.759476E-04, 0.775239E-04, 0.790633E-04, 0.805715E-04, 0.820531E-04, 0.835119E-04, 0.849512E-04,
 0.863735E-04, 0.877812E-04, 0.910757E-04, 0.943204E-04, 0.975317E-04, 0.100722E-03, 0.103903E-03,
 0.107082E-03, 0.110266E-03, 0.113462E-03, 0.116676E-03, 0.119913E-03, 0.123177E-03, 0.126472E-03,
 0.129803E-03, 0.133174E-03, 0.136589E-03, 0.140050E-03, 0.143562E-03, 0.147129E-03, 0.150753E-03,
 0.154439E-03, 0.158190E-03, 0.162011E-03, 0.165904E-03, 0.169874E-03, 0.173926E-03, 0.178062E-03,
 0.182288E-03, 0.186608E-03, 0.191026E-03, 0.195549E-03, 0.200181E-03, 0.209794E-03, 0.219914E-03,
 0.230593E-03, 0.241891E-03, 0.278870E-03, 0.315415E-03, 0.359229E-03, 0.412981E-03, 0.480829E-03,
 0.569696E-03, 0.692226E-03, 0.874986E-03, 0.118896E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.406046E+07,    ! Pressure (Pa), Sat. Temp. =    62.638
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.699801E-01, 0.710426E-01, 0.720576E-01, 0.730299E-01, 0.739648E-01, 0.748671E-01, 0.757405E-01,
 0.765884E-01, 0.774136E-01, 0.782182E-01, 0.790045E-01, 0.797739E-01, 0.805281E-01, 0.812682E-01,
 0.819954E-01, 0.827106E-01, 0.843657E-01, 0.859681E-01, 0.875253E-01, 0.890434E-01, 0.905273E-01,
 0.919810E-01, 0.934079E-01, 0.948108E-01, 0.961922E-01, 0.975542E-01, 0.988987E-01, 0.100227E+00,
 0.101541E+00, 0.102842E+00, 0.104130E+00, 0.105407E+00, 0.106674E+00, 0.107932E+00, 0.109181E+00,
 0.110422E+00, 0.111656E+00, 0.112884E+00, 0.114105E+00, 0.115320E+00, 0.116530E+00, 0.117736E+00,
 0.118937E+00, 0.120135E+00, 0.121329E+00, 0.122520E+00, 0.123709E+00, 0.126079E+00, 0.128441E+00,
 0.130800E+00, 0.133156E+00, 0.140002E+00, 0.145700E+00, 0.151455E+00, 0.157348E+00, 0.163365E+00,
 0.169545E+00, 0.175932E+00, 0.182579E+00, 0.189545E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.398643E+07,    ! Pressure (Pa), Sat. Temp. =    61.795
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.313975E+06, 0.311283E+06, 0.308788E+06, 0.306440E+06, 0.304204E+06, 0.302060E+06,
 0.299992E+06, 0.297987E+06, 0.296037E+06, 0.294136E+06, 0.292276E+06, 0.290454E+06, 0.288667E+06,
 0.286909E+06, 0.285180E+06, 0.281174E+06, 0.277287E+06, 0.273502E+06, 0.269803E+06, 0.266181E+06,
 0.262625E+06, 0.259130E+06, 0.255688E+06, 0.252295E+06, 0.248946E+06, 0.245638E+06, 0.242367E+06,
 0.239132E+06, 0.235929E+06, 0.232756E+06, 0.229611E+06, 0.226493E+06, 0.223399E+06, 0.220330E+06,
 0.217282E+06, 0.214256E+06, 0.211250E+06, 0.208262E+06, 0.205293E+06, 0.202341E+06, 0.199406E+06,
 0.196486E+06, 0.193582E+06, 0.190692E+06, 0.187816E+06, 0.184953E+06, 0.179264E+06, 0.173623E+06,
 0.168026E+06, 0.162469E+06, 0.146535E+06, 0.133540E+06, 0.120691E+06, 0.107966E+06, 0.953486E+05,
 0.828384E+05, 0.704590E+05, 0.582846E+05, 0.464917E+05, 0.464917E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.398643E+07,    ! Pressure (Pa), Sat. Temp. =    61.795
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.802784E+03, 0.817380E+03, 0.830312E+03, 0.842029E+03, 0.852810E+03, 0.862843E+03,
 0.872261E+03, 0.881161E+03, 0.889619E+03, 0.897694E+03, 0.905432E+03, 0.912871E+03, 0.920044E+03,
 0.926977E+03, 0.933693E+03, 0.948870E+03, 0.963130E+03, 0.976622E+03, 0.989461E+03, 0.100174E+04,
 0.101352E+04, 0.102486E+04, 0.103582E+04, 0.104643E+04, 0.105673E+04, 0.106674E+04, 0.107648E+04,
 0.108599E+04, 0.109528E+04, 0.110436E+04, 0.111326E+04, 0.112197E+04, 0.113053E+04, 0.113893E+04,
 0.114718E+04, 0.115530E+04, 0.116330E+04, 0.117117E+04, 0.117893E+04, 0.118658E+04, 0.119414E+04,
 0.120159E+04, 0.120896E+04, 0.121624E+04, 0.122343E+04, 0.123055E+04, 0.124457E+04, 0.125831E+04,
 0.127181E+04, 0.128508E+04, 0.132248E+04, 0.135238E+04, 0.138146E+04, 0.140982E+04, 0.143753E+04,
 0.146459E+04, 0.149097E+04, 0.151659E+04, 0.154133E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.398643E+07,    ! Pressure (Pa), Sat. Temp. =    61.795
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.334418E+04, 0.306522E+04, 0.286628E+04, 0.271520E+04, 0.259542E+04, 0.249743E+04,
 0.241532E+04, 0.234523E+04, 0.228447E+04, 0.223113E+04, 0.218382E+04, 0.214148E+04, 0.210328E+04,
 0.206859E+04, 0.203691E+04, 0.197144E+04, 0.191667E+04, 0.186993E+04, 0.182942E+04, 0.179385E+04,
 0.176226E+04, 0.173396E+04, 0.170840E+04, 0.168516E+04, 0.166390E+04, 0.164434E+04, 0.162627E+04,
 0.160950E+04, 0.159389E+04, 0.157929E+04, 0.156561E+04, 0.155275E+04, 0.154063E+04, 0.152918E+04,
 0.151834E+04, 0.150807E+04, 0.149831E+04, 0.148903E+04, 0.148018E+04, 0.147174E+04, 0.146368E+04,
 0.145598E+04, 0.144860E+04, 0.144153E+04, 0.143475E+04, 0.142825E+04, 0.141600E+04, 0.140468E+04,
 0.139420E+04, 0.138449E+04, 0.136007E+04, 0.134349E+04, 0.132958E+04, 0.131768E+04, 0.130679E+04,
 0.129504E+04, 0.127878E+04, 0.125070E+04, 0.119603E+04, 0.119603E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.398643E+07,    ! Pressure (Pa), Sat. Temp. =    61.795
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.142988E+04, 0.142183E+04, 0.141435E+04, 0.140730E+04, 0.140056E+04, 0.139409E+04,
 0.138783E+04, 0.138174E+04, 0.137581E+04, 0.137001E+04, 0.136432E+04, 0.135873E+04, 0.135324E+04,
 0.134782E+04, 0.134248E+04, 0.133004E+04, 0.131790E+04, 0.130600E+04, 0.129430E+04, 0.128277E+04,
 0.127138E+04, 0.126011E+04, 0.124894E+04, 0.123786E+04, 0.122685E+04, 0.121590E+04, 0.120500E+04,
 0.119415E+04, 0.118334E+04, 0.117255E+04, 0.116179E+04, 0.115104E+04, 0.114030E+04, 0.112958E+04,
 0.111885E+04, 0.110813E+04, 0.109739E+04, 0.108665E+04, 0.107590E+04, 0.106514E+04, 0.105435E+04,
 0.104354E+04, 0.103271E+04, 0.102185E+04, 0.101096E+04, 0.100004E+04, 0.978092E+03, 0.955983E+03,
 0.933696E+03, 0.911211E+03, 0.844628E+03, 0.787808E+03, 0.729160E+03, 0.668409E+03, 0.605277E+03,
 0.539516E+03, 0.470977E+03, 0.399786E+03, 0.326724E+03, 0.326724E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.398643E+07,    ! Pressure (Pa), Sat. Temp. =    61.795
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.642810E-04, 0.664561E-04, 0.684580E-04, 0.703354E-04, 0.721186E-04, 0.738281E-04,
 0.754782E-04, 0.770797E-04, 0.786408E-04, 0.801678E-04, 0.816660E-04, 0.831396E-04, 0.845920E-04,
 0.860262E-04, 0.874447E-04, 0.907611E-04, 0.940239E-04, 0.972502E-04, 0.100454E-03, 0.103645E-03,
 0.106833E-03, 0.110026E-03, 0.113230E-03, 0.116450E-03, 0.119693E-03, 0.122962E-03, 0.126262E-03,
 0.129597E-03, 0.132972E-03, 0.136390E-03, 0.139854E-03, 0.143369E-03, 0.146938E-03, 0.150565E-03,
 0.154253E-03, 0.158006E-03, 0.161828E-03, 0.165723E-03, 0.169694E-03, 0.173746E-03, 0.177883E-03,
 0.182110E-03, 0.186430E-03, 0.190849E-03, 0.195372E-03, 0.200004E-03, 0.209617E-03, 0.219736E-03,
 0.230413E-03, 0.241709E-03, 0.278679E-03, 0.315212E-03, 0.359008E-03, 0.412734E-03, 0.480544E-03,
 0.569355E-03, 0.691793E-03, 0.874380E-03, 0.118795E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.398643E+07,    ! Pressure (Pa), Sat. Temp. =    61.795
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.706889E-01, 0.717321E-01, 0.727285E-01, 0.736840E-01, 0.746038E-01, 0.754926E-01,
 0.763539E-01, 0.771909E-01, 0.780062E-01, 0.788020E-01, 0.795800E-01, 0.803420E-01, 0.810893E-01,
 0.818231E-01, 0.825444E-01, 0.842122E-01, 0.858253E-01, 0.873918E-01, 0.889180E-01, 0.904090E-01,
 0.918690E-01, 0.933016E-01, 0.947096E-01, 0.960957E-01, 0.974620E-01, 0.988103E-01, 0.100142E+00,
 0.101460E+00, 0.102763E+00, 0.104055E+00, 0.105335E+00, 0.106604E+00, 0.107864E+00, 0.109115E+00,
 0.110359E+00, 0.111595E+00, 0.112824E+00, 0.114046E+00, 0.115264E+00, 0.116475E+00, 0.117683E+00,
 0.118885E+00, 0.120084E+00, 0.121280E+00, 0.122472E+00, 0.123662E+00, 0.126034E+00, 0.128399E+00,
 0.130759E+00, 0.133117E+00, 0.139968E+00, 0.145669E+00, 0.151426E+00, 0.157321E+00, 0.163340E+00,
 0.169521E+00, 0.175910E+00, 0.182558E+00, 0.189525E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.391355E+07,    ! Pressure (Pa), Sat. Temp. =    60.953
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.311806E+06, 0.309228E+06, 0.306819E+06, 0.304537E+06, 0.302355E+06,
 0.300256E+06, 0.298226E+06, 0.296255E+06, 0.294335E+06, 0.292460E+06, 0.290624E+06, 0.288823E+06,
 0.287055E+06, 0.285316E+06, 0.281289E+06, 0.277386E+06, 0.273587E+06, 0.269878E+06, 0.266245E+06,
 0.262681E+06, 0.259178E+06, 0.255730E+06, 0.252331E+06, 0.248977E+06, 0.245665E+06, 0.242390E+06,
 0.239151E+06, 0.235945E+06, 0.232768E+06, 0.229621E+06, 0.226500E+06, 0.223404E+06, 0.220332E+06,
 0.217283E+06, 0.214255E+06, 0.211247E+06, 0.208258E+06, 0.205287E+06, 0.202334E+06, 0.199397E+06,
 0.196476E+06, 0.193570E+06, 0.190679E+06, 0.187802E+06, 0.184938E+06, 0.179248E+06, 0.173605E+06,
 0.168006E+06, 0.162448E+06, 0.146510E+06, 0.133513E+06, 0.120663E+06, 0.107936E+06, 0.953175E+05,
 0.828062E+05, 0.704257E+05, 0.582504E+05, 0.464565E+05, 0.464565E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.391355E+07,    ! Pressure (Pa), Sat. Temp. =    60.953
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.812500E+03, 0.826159E+03, 0.838404E+03, 0.849589E+03, 0.859942E+03,
 0.869620E+03, 0.878738E+03, 0.887379E+03, 0.895611E+03, 0.903486E+03, 0.911046E+03, 0.918325E+03,
 0.925352E+03, 0.932153E+03, 0.947501E+03, 0.961899E+03, 0.975504E+03, 0.988439E+03, 0.100079E+04,
 0.101265E+04, 0.102405E+04, 0.103507E+04, 0.104572E+04, 0.105606E+04, 0.106611E+04, 0.107589E+04,
 0.108543E+04, 0.109475E+04, 0.110385E+04, 0.111277E+04, 0.112151E+04, 0.113009E+04, 0.113850E+04,
 0.114678E+04, 0.115491E+04, 0.116292E+04, 0.117081E+04, 0.117858E+04, 0.118625E+04, 0.119381E+04,
 0.120128E+04, 0.120866E+04, 0.121595E+04, 0.122315E+04, 0.123028E+04, 0.124431E+04, 0.125807E+04,
 0.127158E+04, 0.128486E+04, 0.132230E+04, 0.135222E+04, 0.138131E+04, 0.140969E+04, 0.143742E+04,
 0.146449E+04, 0.149088E+04, 0.151651E+04, 0.154126E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.391355E+07,    ! Pressure (Pa), Sat. Temp. =    60.953
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.318319E+04, 0.294987E+04, 0.277800E+04, 0.264457E+04, 0.253708E+04,
 0.244808E+04, 0.237280E+04, 0.230803E+04, 0.225152E+04, 0.220166E+04, 0.215723E+04, 0.211730E+04,
 0.208115E+04, 0.204823E+04, 0.198049E+04, 0.192407E+04, 0.187610E+04, 0.183465E+04, 0.179833E+04,
 0.176615E+04, 0.173737E+04, 0.171141E+04, 0.168784E+04, 0.166629E+04, 0.164650E+04, 0.162822E+04,
 0.161127E+04, 0.159550E+04, 0.158077E+04, 0.156696E+04, 0.155399E+04, 0.154178E+04, 0.153025E+04,
 0.151934E+04, 0.150899E+04, 0.149917E+04, 0.148983E+04, 0.148093E+04, 0.147245E+04, 0.146434E+04,
 0.145660E+04, 0.144918E+04, 0.144208E+04, 0.143527E+04, 0.142874E+04, 0.141644E+04, 0.140508E+04,
 0.139456E+04, 0.138481E+04, 0.136032E+04, 0.134369E+04, 0.132975E+04, 0.131783E+04, 0.130692E+04,
 0.129516E+04, 0.127888E+04, 0.125080E+04, 0.119612E+04, 0.119612E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.391355E+07,    ! Pressure (Pa), Sat. Temp. =    60.953
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.142366E+04, 0.141594E+04, 0.140870E+04, 0.140182E+04, 0.139524E+04,
 0.138888E+04, 0.138272E+04, 0.137672E+04, 0.137087E+04, 0.136513E+04, 0.135950E+04, 0.135396E+04,
 0.134851E+04, 0.134314E+04, 0.133064E+04, 0.131845E+04, 0.130651E+04, 0.129477E+04, 0.128321E+04,
 0.127179E+04, 0.126050E+04, 0.124931E+04, 0.123821E+04, 0.122718E+04, 0.121622E+04, 0.120531E+04,
 0.119444E+04, 0.118362E+04, 0.117282E+04, 0.116204E+04, 0.115129E+04, 0.114055E+04, 0.112981E+04,
 0.111908E+04, 0.110835E+04, 0.109761E+04, 0.108686E+04, 0.107610E+04, 0.106533E+04, 0.105454E+04,
 0.104373E+04, 0.103289E+04, 0.102203E+04, 0.101114E+04, 0.100021E+04, 0.978256E+03, 0.956140E+03,
 0.933846E+03, 0.911356E+03, 0.844760E+03, 0.787930E+03, 0.729275E+03, 0.668516E+03, 0.605378E+03,
 0.539610E+03, 0.471066E+03, 0.399869E+03, 0.326801E+03, 0.326801E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.391355E+07,    ! Pressure (Pa), Sat. Temp. =    60.953
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.657146E-04, 0.678016E-04, 0.697416E-04, 0.715733E-04, 0.733215E-04,
 0.750035E-04, 0.766318E-04, 0.782157E-04, 0.797626E-04, 0.812781E-04, 0.827670E-04, 0.842330E-04,
 0.856795E-04, 0.871090E-04, 0.904480E-04, 0.937291E-04, 0.969708E-04, 0.100187E-03, 0.103390E-03,
 0.106588E-03, 0.109789E-03, 0.113000E-03, 0.116227E-03, 0.119475E-03, 0.122749E-03, 0.126054E-03,
 0.129394E-03, 0.132772E-03, 0.136194E-03, 0.139661E-03, 0.143179E-03, 0.146750E-03, 0.150379E-03,
 0.154069E-03, 0.157824E-03, 0.161648E-03, 0.165544E-03, 0.169516E-03, 0.173569E-03, 0.177707E-03,
 0.181934E-03, 0.186255E-03, 0.190675E-03, 0.195198E-03, 0.199830E-03, 0.209443E-03, 0.219561E-03,
 0.230237E-03, 0.241530E-03, 0.278491E-03, 0.315012E-03, 0.358790E-03, 0.412491E-03, 0.480265E-03,
 0.569019E-03, 0.691366E-03, 0.873785E-03, 0.118695E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.391355E+07,    ! Pressure (Pa), Sat. Temp. =    60.953
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.713984E-01, 0.724209E-01, 0.733985E-01, 0.743371E-01, 0.752421E-01,
 0.761176E-01, 0.769670E-01, 0.777933E-01, 0.785990E-01, 0.793859E-01, 0.801559E-01, 0.809106E-01,
 0.816511E-01, 0.823786E-01, 0.840593E-01, 0.856834E-01, 0.872592E-01, 0.887935E-01, 0.902917E-01,
 0.917580E-01, 0.931963E-01, 0.946095E-01, 0.960002E-01, 0.973707E-01, 0.987229E-01, 0.100058E+00,
 0.101379E+00, 0.102686E+00, 0.103980E+00, 0.105263E+00, 0.106535E+00, 0.107797E+00, 0.109050E+00,
 0.110296E+00, 0.111534E+00, 0.112764E+00, 0.113989E+00, 0.115208E+00, 0.116421E+00, 0.117630E+00,
 0.118834E+00, 0.120034E+00, 0.121231E+00, 0.122425E+00, 0.123615E+00, 0.125990E+00, 0.128357E+00,
 0.130719E+00, 0.133078E+00, 0.139933E+00, 0.145638E+00, 0.151397E+00, 0.157294E+00, 0.163315E+00,
 0.169498E+00, 0.175888E+00, 0.182538E+00, 0.189506E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.384179E+07,    ! Pressure (Pa), Sat. Temp. =    60.110
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.309694E+06, 0.307215E+06, 0.304881E+06, 0.302660E+06,
 0.300528E+06, 0.298471E+06, 0.296477E+06, 0.294538E+06, 0.292646E+06, 0.290795E+06, 0.288982E+06,
 0.287202E+06, 0.285452E+06, 0.281405E+06, 0.277486E+06, 0.273673E+06, 0.269952E+06, 0.266310E+06,
 0.262738E+06, 0.259227E+06, 0.255772E+06, 0.252368E+06, 0.249009E+06, 0.245692E+06, 0.242413E+06,
 0.239170E+06, 0.235961E+06, 0.232781E+06, 0.229631E+06, 0.226508E+06, 0.223409E+06, 0.220335E+06,
 0.217284E+06, 0.214254E+06, 0.211244E+06, 0.208253E+06, 0.205281E+06, 0.202326E+06, 0.199388E+06,
 0.196466E+06, 0.193559E+06, 0.190667E+06, 0.187788E+06, 0.184923E+06, 0.179232E+06, 0.173587E+06,
 0.167987E+06, 0.162427E+06, 0.146486E+06, 0.133487E+06, 0.120635E+06, 0.107906E+06, 0.952869E+05,
 0.827745E+05, 0.703929E+05, 0.582166E+05, 0.464219E+05, 0.464219E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.384179E+07,    ! Pressure (Pa), Sat. Temp. =    60.110
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.821779E+03, 0.834626E+03, 0.846261E+03, 0.856963E+03,
 0.866923E+03, 0.876271E+03, 0.885107E+03, 0.893504E+03, 0.901522E+03, 0.909206E+03, 0.916596E+03,
 0.923721E+03, 0.930609E+03, 0.946132E+03, 0.960670E+03, 0.974391E+03, 0.987421E+03, 0.999859E+03,
 0.101178E+04, 0.102325E+04, 0.103432E+04, 0.104502E+04, 0.105540E+04, 0.106549E+04, 0.107530E+04,
 0.108487E+04, 0.109422E+04, 0.110335E+04, 0.111229E+04, 0.112106E+04, 0.112965E+04, 0.113809E+04,
 0.114638E+04, 0.115453E+04, 0.116255E+04, 0.117046E+04, 0.117824E+04, 0.118592E+04, 0.119350E+04,
 0.120097E+04, 0.120836E+04, 0.121566E+04, 0.122287E+04, 0.123001E+04, 0.124406E+04, 0.125783E+04,
 0.127136E+04, 0.128465E+04, 0.132212E+04, 0.135205E+04, 0.138117E+04, 0.140957E+04, 0.143730E+04,
 0.146439E+04, 0.149079E+04, 0.151643E+04, 0.154119E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.384179E+07,    ! Pressure (Pa), Sat. Temp. =    60.110
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.304599E+04, 0.284821E+04, 0.269845E+04, 0.257992E+04,
 0.248307E+04, 0.240198E+04, 0.233278E+04, 0.227282E+04, 0.222020E+04, 0.217352E+04, 0.213174E+04,
 0.209406E+04, 0.205983E+04, 0.198970E+04, 0.193157E+04, 0.188234E+04, 0.183991E+04, 0.180284E+04,
 0.177006E+04, 0.174078E+04, 0.171442E+04, 0.169051E+04, 0.166868E+04, 0.164864E+04, 0.163016E+04,
 0.161303E+04, 0.159710E+04, 0.158223E+04, 0.156831E+04, 0.155523E+04, 0.154292E+04, 0.153131E+04,
 0.152032E+04, 0.150991E+04, 0.150003E+04, 0.149063E+04, 0.148168E+04, 0.147315E+04, 0.146500E+04,
 0.145721E+04, 0.144976E+04, 0.144262E+04, 0.143578E+04, 0.142922E+04, 0.141687E+04, 0.140547E+04,
 0.139491E+04, 0.138513E+04, 0.136057E+04, 0.134389E+04, 0.132991E+04, 0.131797E+04, 0.130704E+04,
 0.129527E+04, 0.127899E+04, 0.125089E+04, 0.119622E+04, 0.119622E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.384179E+07,    ! Pressure (Pa), Sat. Temp. =    60.110
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.141760E+04, 0.141015E+04, 0.140312E+04, 0.139641E+04,
 0.138996E+04, 0.138371E+04, 0.137765E+04, 0.137173E+04, 0.136594E+04, 0.136027E+04, 0.135469E+04,
 0.134921E+04, 0.134380E+04, 0.133124E+04, 0.131899E+04, 0.130701E+04, 0.129524E+04, 0.128365E+04,
 0.127220E+04, 0.126088E+04, 0.124967E+04, 0.123855E+04, 0.122751E+04, 0.121653E+04, 0.120561E+04,
 0.119473E+04, 0.118389E+04, 0.117308E+04, 0.116230E+04, 0.115154E+04, 0.114078E+04, 0.113004E+04,
 0.111930E+04, 0.110856E+04, 0.109782E+04, 0.108707E+04, 0.107630E+04, 0.106553E+04, 0.105473E+04,
 0.104391E+04, 0.103307E+04, 0.102221E+04, 0.101131E+04, 0.100038E+04, 0.978417E+03, 0.956295E+03,
 0.933995E+03, 0.911499E+03, 0.844890E+03, 0.788051E+03, 0.729387E+03, 0.668622E+03, 0.605477E+03,
 0.539703E+03, 0.471153E+03, 0.399951E+03, 0.326878E+03, 0.326878E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.384179E+07,    ! Pressure (Pa), Sat. Temp. =    60.110
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.671190E-04, 0.691303E-04, 0.710158E-04, 0.728064E-04,
 0.745228E-04, 0.761796E-04, 0.777878E-04, 0.793554E-04, 0.808891E-04, 0.823939E-04, 0.838741E-04,
 0.853332E-04, 0.867742E-04, 0.901362E-04, 0.934360E-04, 0.966932E-04, 0.999228E-04, 0.103137E-03,
 0.106344E-03, 0.109554E-03, 0.112772E-03, 0.116006E-03, 0.119260E-03, 0.122540E-03, 0.125849E-03,
 0.129193E-03, 0.132575E-03, 0.136000E-03, 0.139470E-03, 0.142991E-03, 0.146565E-03, 0.150196E-03,
 0.153888E-03, 0.157645E-03, 0.161470E-03, 0.165367E-03, 0.169341E-03, 0.173395E-03, 0.177534E-03,
 0.181761E-03, 0.186083E-03, 0.190503E-03, 0.195026E-03, 0.199658E-03, 0.209271E-03, 0.219388E-03,
 0.230063E-03, 0.241354E-03, 0.278306E-03, 0.314815E-03, 0.358576E-03, 0.412252E-03, 0.479989E-03,
 0.568689E-03, 0.690947E-03, 0.873199E-03, 0.118597E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.384179E+07,    ! Pressure (Pa), Sat. Temp. =    60.110
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.721062E-01, 0.731077E-01, 0.740666E-01, 0.749888E-01,
 0.758791E-01, 0.767416E-01, 0.775795E-01, 0.783953E-01, 0.791915E-01, 0.799698E-01, 0.807319E-01,
 0.814793E-01, 0.822132E-01, 0.839070E-01, 0.855421E-01, 0.871274E-01, 0.886699E-01, 0.901752E-01,
 0.916480E-01, 0.930919E-01, 0.945102E-01, 0.959056E-01, 0.972803E-01, 0.986364E-01, 0.999756E-01,
 0.101299E+00, 0.102609E+00, 0.103906E+00, 0.105191E+00, 0.106466E+00, 0.107731E+00, 0.108986E+00,
 0.110234E+00, 0.111473E+00, 0.112706E+00, 0.113932E+00, 0.115153E+00, 0.116368E+00, 0.117578E+00,
 0.118783E+00, 0.119985E+00, 0.121183E+00, 0.122378E+00, 0.123570E+00, 0.125946E+00, 0.128315E+00,
 0.130679E+00, 0.133040E+00, 0.139900E+00, 0.145607E+00, 0.151369E+00, 0.157268E+00, 0.163291E+00,
 0.169476E+00, 0.175867E+00, 0.182518E+00, 0.189487E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.377113E+07,    ! Pressure (Pa), Sat. Temp. =    59.268
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.307632E+06, 0.305240E+06, 0.302974E+06,
 0.300807E+06, 0.298722E+06, 0.296704E+06, 0.294744E+06, 0.292834E+06, 0.290969E+06, 0.289142E+06,
 0.287350E+06, 0.285590E+06, 0.281522E+06, 0.277585E+06, 0.273759E+06, 0.270026E+06, 0.266374E+06,
 0.262794E+06, 0.259276E+06, 0.255815E+06, 0.252405E+06, 0.249041E+06, 0.245719E+06, 0.242436E+06,
 0.239190E+06, 0.235977E+06, 0.232794E+06, 0.229641E+06, 0.226515E+06, 0.223415E+06, 0.220338E+06,
 0.217285E+06, 0.214253E+06, 0.211241E+06, 0.208249E+06, 0.205275E+06, 0.202319E+06, 0.199380E+06,
 0.196456E+06, 0.193548E+06, 0.190655E+06, 0.187775E+06, 0.184909E+06, 0.179216E+06, 0.173570E+06,
 0.167968E+06, 0.162407E+06, 0.146463E+06, 0.133461E+06, 0.120607E+06, 0.107877E+06, 0.952567E+05,
 0.827432E+05, 0.703607E+05, 0.581835E+05, 0.463878E+05, 0.463878E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.377113E+07,    ! Pressure (Pa), Sat. Temp. =    59.268
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.830673E+03, 0.842811E+03, 0.853899E+03,
 0.864162E+03, 0.873758E+03, 0.882800E+03, 0.891372E+03, 0.899539E+03, 0.907353E+03, 0.914856E+03,
 0.922082E+03, 0.929060E+03, 0.944762E+03, 0.959443E+03, 0.973281E+03, 0.986409E+03, 0.998929E+03,
 0.101092E+04, 0.102245E+04, 0.103357E+04, 0.104432E+04, 0.105475E+04, 0.106487E+04, 0.107472E+04,
 0.108432E+04, 0.109369E+04, 0.110285E+04, 0.111182E+04, 0.112060E+04, 0.112922E+04, 0.113767E+04,
 0.114598E+04, 0.115415E+04, 0.116219E+04, 0.117010E+04, 0.117790E+04, 0.118560E+04, 0.119318E+04,
 0.120067E+04, 0.120807E+04, 0.121538E+04, 0.122260E+04, 0.122975E+04, 0.124381E+04, 0.125760E+04,
 0.127114E+04, 0.128444E+04, 0.132194E+04, 0.135190E+04, 0.138103E+04, 0.140944E+04, 0.143719E+04,
 0.146429E+04, 0.149070E+04, 0.151635E+04, 0.154112E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.377113E+07,    ! Pressure (Pa), Sat. Temp. =    59.268
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.292754E+04, 0.275794E+04, 0.262644E+04,
 0.252058E+04, 0.243296E+04, 0.235886E+04, 0.229510E+04, 0.223948E+04, 0.219039E+04, 0.214664E+04,
 0.210732E+04, 0.207172E+04, 0.199909E+04, 0.193918E+04, 0.188864E+04, 0.184522E+04, 0.180737E+04,
 0.177397E+04, 0.174420E+04, 0.171743E+04, 0.169318E+04, 0.167107E+04, 0.165079E+04, 0.163209E+04,
 0.161479E+04, 0.159870E+04, 0.158369E+04, 0.156965E+04, 0.155647E+04, 0.154406E+04, 0.153236E+04,
 0.152130E+04, 0.151082E+04, 0.150087E+04, 0.149142E+04, 0.148242E+04, 0.147384E+04, 0.146565E+04,
 0.145782E+04, 0.145033E+04, 0.144316E+04, 0.143629E+04, 0.142970E+04, 0.141730E+04, 0.140585E+04,
 0.139526E+04, 0.138545E+04, 0.136081E+04, 0.134409E+04, 0.133008E+04, 0.131811E+04, 0.130717E+04,
 0.129538E+04, 0.127909E+04, 0.125099E+04, 0.119630E+04, 0.119630E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.377113E+07,    ! Pressure (Pa), Sat. Temp. =    59.268
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.141166E+04, 0.140445E+04, 0.139761E+04,
 0.139105E+04, 0.138472E+04, 0.137858E+04, 0.137260E+04, 0.136676E+04, 0.136104E+04, 0.135542E+04,
 0.134990E+04, 0.134446E+04, 0.133183E+04, 0.131954E+04, 0.130751E+04, 0.129570E+04, 0.128408E+04,
 0.127261E+04, 0.126127E+04, 0.125003E+04, 0.123889E+04, 0.122783E+04, 0.121684E+04, 0.120591E+04,
 0.119502E+04, 0.118417E+04, 0.117335E+04, 0.116255E+04, 0.115178E+04, 0.114102E+04, 0.113027E+04,
 0.111952E+04, 0.110878E+04, 0.109803E+04, 0.108727E+04, 0.107650E+04, 0.106572E+04, 0.105492E+04,
 0.104410E+04, 0.103325E+04, 0.102238E+04, 0.101148E+04, 0.100055E+04, 0.978576E+03, 0.956447E+03,
 0.934142E+03, 0.911640E+03, 0.845018E+03, 0.788169E+03, 0.729498E+03, 0.668725E+03, 0.605574E+03,
 0.539795E+03, 0.471239E+03, 0.400032E+03, 0.326953E+03, 0.326953E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.377113E+07,    ! Pressure (Pa), Sat. Temp. =    59.268
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.684988E-04, 0.704445E-04, 0.722817E-04,
 0.740353E-04, 0.757228E-04, 0.773566E-04, 0.789462E-04, 0.804988E-04, 0.820202E-04, 0.835151E-04,
 0.849873E-04, 0.864400E-04, 0.898257E-04, 0.931446E-04, 0.964177E-04, 0.996605E-04, 0.102886E-03,
 0.106103E-03, 0.109321E-03, 0.112547E-03, 0.115788E-03, 0.119048E-03, 0.122332E-03, 0.125647E-03,
 0.128995E-03, 0.132381E-03, 0.135809E-03, 0.139282E-03, 0.142805E-03, 0.146382E-03, 0.150015E-03,
 0.153709E-03, 0.157467E-03, 0.161294E-03, 0.165193E-03, 0.169168E-03, 0.173223E-03, 0.177362E-03,
 0.181591E-03, 0.185913E-03, 0.190333E-03, 0.194857E-03, 0.199489E-03, 0.209101E-03, 0.219218E-03,
 0.229891E-03, 0.241181E-03, 0.278124E-03, 0.314621E-03, 0.358365E-03, 0.412016E-03, 0.479718E-03,
 0.568364E-03, 0.690533E-03, 0.872623E-03, 0.118500E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.377113E+07,    ! Pressure (Pa), Sat. Temp. =    59.268
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.728110E-01, 0.737917E-01, 0.747323E-01,
 0.756384E-01, 0.765146E-01, 0.773644E-01, 0.781909E-01, 0.789966E-01, 0.797835E-01, 0.805534E-01,
 0.813078E-01, 0.820481E-01, 0.837553E-01, 0.854016E-01, 0.869964E-01, 0.885472E-01, 0.900598E-01,
 0.915389E-01, 0.929885E-01, 0.944120E-01, 0.958120E-01, 0.971909E-01, 0.985508E-01, 0.998935E-01,
 0.101221E+00, 0.102533E+00, 0.103833E+00, 0.105121E+00, 0.106398E+00, 0.107665E+00, 0.108923E+00,
 0.110172E+00, 0.111414E+00, 0.112648E+00, 0.113876E+00, 0.115099E+00, 0.116315E+00, 0.117527E+00,
 0.118734E+00, 0.119936E+00, 0.121136E+00, 0.122332E+00, 0.123525E+00, 0.125904E+00, 0.128275E+00,
 0.130640E+00, 0.133003E+00, 0.139867E+00, 0.145577E+00, 0.151341E+00, 0.157243E+00, 0.163267E+00,
 0.169453E+00, 0.175846E+00, 0.182498E+00, 0.189468E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.370155E+07,    ! Pressure (Pa), Sat. Temp. =    58.425
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.305614E+06, 0.303299E+06,
 0.301095E+06, 0.298978E+06, 0.296935E+06, 0.294954E+06, 0.293026E+06, 0.291144E+06, 0.289304E+06,
 0.287500E+06, 0.285729E+06, 0.281639E+06, 0.277685E+06, 0.273845E+06, 0.270100E+06, 0.266439E+06,
 0.262850E+06, 0.259325E+06, 0.255857E+06, 0.252441E+06, 0.249072E+06, 0.245746E+06, 0.242460E+06,
 0.239209E+06, 0.235993E+06, 0.232807E+06, 0.229651E+06, 0.226523E+06, 0.223420E+06, 0.220342E+06,
 0.217286E+06, 0.214252E+06, 0.211239E+06, 0.208245E+06, 0.205270E+06, 0.202312E+06, 0.199371E+06,
 0.196447E+06, 0.193537E+06, 0.190643E+06, 0.187762E+06, 0.184895E+06, 0.179200E+06, 0.173552E+06,
 0.167949E+06, 0.162386E+06, 0.146440E+06, 0.133436E+06, 0.120580E+06, 0.107849E+06, 0.952271E+05,
 0.827124E+05, 0.703289E+05, 0.581508E+05, 0.463542E+05, 0.463542E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.370155E+07,    ! Pressure (Pa), Sat. Temp. =    58.425
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.839225E+03, 0.850738E+03,
 0.861332E+03, 0.871194E+03, 0.880455E+03, 0.889211E+03, 0.897534E+03, 0.905484E+03, 0.913105E+03,
 0.920436E+03, 0.927506E+03, 0.943392E+03, 0.958218E+03, 0.972174E+03, 0.985401E+03, 0.998004E+03,
 0.101007E+04, 0.102166E+04, 0.103283E+04, 0.104363E+04, 0.105410E+04, 0.106426E+04, 0.107414E+04,
 0.108378E+04, 0.109318E+04, 0.110236E+04, 0.111135E+04, 0.112016E+04, 0.112879E+04, 0.113726E+04,
 0.114559E+04, 0.115378E+04, 0.116183E+04, 0.116976E+04, 0.117757E+04, 0.118527E+04, 0.119287E+04,
 0.120037E+04, 0.120778E+04, 0.121510E+04, 0.122233E+04, 0.122948E+04, 0.124357E+04, 0.125737E+04,
 0.127092E+04, 0.128424E+04, 0.132177E+04, 0.135174E+04, 0.138089E+04, 0.140932E+04, 0.143708E+04,
 0.146419E+04, 0.149061E+04, 0.151627E+04, 0.154105E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.370155E+07,    ! Pressure (Pa), Sat. Temp. =    58.425
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.282416E+04, 0.267724E+04,
 0.256097E+04, 0.246595E+04, 0.238638E+04, 0.231846E+04, 0.225958E+04, 0.220789E+04, 0.216203E+04,
 0.212097E+04, 0.208392E+04, 0.200866E+04, 0.194691E+04, 0.189501E+04, 0.185057E+04, 0.181193E+04,
 0.177790E+04, 0.174763E+04, 0.172044E+04, 0.169585E+04, 0.167345E+04, 0.165292E+04, 0.163402E+04,
 0.161653E+04, 0.160029E+04, 0.158514E+04, 0.157098E+04, 0.155769E+04, 0.154519E+04, 0.153340E+04,
 0.152226E+04, 0.151172E+04, 0.150171E+04, 0.149220E+04, 0.148315E+04, 0.147452E+04, 0.146629E+04,
 0.145842E+04, 0.145090E+04, 0.144370E+04, 0.143680E+04, 0.143018E+04, 0.141773E+04, 0.140624E+04,
 0.139561E+04, 0.138576E+04, 0.136105E+04, 0.134428E+04, 0.133024E+04, 0.131825E+04, 0.130729E+04,
 0.129549E+04, 0.127919E+04, 0.125108E+04, 0.119639E+04, 0.119639E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.370155E+07,    ! Pressure (Pa), Sat. Temp. =    58.425
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.140583E+04, 0.139884E+04,
 0.139217E+04, 0.138574E+04, 0.137953E+04, 0.137348E+04, 0.136758E+04, 0.136182E+04, 0.135616E+04,
 0.135060E+04, 0.134512E+04, 0.133243E+04, 0.132008E+04, 0.130801E+04, 0.129616E+04, 0.128451E+04,
 0.127301E+04, 0.126164E+04, 0.125039E+04, 0.123923E+04, 0.122816E+04, 0.121715E+04, 0.120620E+04,
 0.119530E+04, 0.118444E+04, 0.117361E+04, 0.116280E+04, 0.115202E+04, 0.114125E+04, 0.113050E+04,
 0.111974E+04, 0.110899E+04, 0.109823E+04, 0.108747E+04, 0.107670E+04, 0.106591E+04, 0.105510E+04,
 0.104428E+04, 0.103343E+04, 0.102255E+04, 0.101165E+04, 0.100071E+04, 0.978732E+03, 0.956598E+03,
 0.934286E+03, 0.911780E+03, 0.845144E+03, 0.788286E+03, 0.729607E+03, 0.668828E+03, 0.605671E+03,
 0.539885E+03, 0.471324E+03, 0.400111E+03, 0.327027E+03, 0.327027E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.370155E+07,    ! Pressure (Pa), Sat. Temp. =    58.425
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.698575E-04, 0.717461E-04,
 0.735403E-04, 0.752606E-04, 0.769218E-04, 0.785345E-04, 0.801070E-04, 0.816457E-04, 0.831559E-04,
 0.846416E-04, 0.861064E-04, 0.895164E-04, 0.928548E-04, 0.961439E-04, 0.994003E-04, 0.102637E-03,
 0.105864E-03, 0.109091E-03, 0.112325E-03, 0.115571E-03, 0.118837E-03, 0.122127E-03, 0.125446E-03,
 0.128799E-03, 0.132188E-03, 0.135620E-03, 0.139096E-03, 0.142622E-03, 0.146201E-03, 0.149837E-03,
 0.153533E-03, 0.157293E-03, 0.161121E-03, 0.165021E-03, 0.168997E-03, 0.173053E-03, 0.177194E-03,
 0.181423E-03, 0.185745E-03, 0.190166E-03, 0.194690E-03, 0.199322E-03, 0.208934E-03, 0.219050E-03,
 0.229722E-03, 0.241010E-03, 0.277944E-03, 0.314429E-03, 0.358157E-03, 0.411784E-03, 0.479451E-03,
 0.568043E-03, 0.690127E-03, 0.872056E-03, 0.118405E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.370155E+07,    ! Pressure (Pa), Sat. Temp. =    58.425
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.735119E-01, 0.744722E-01,
 0.753951E-01, 0.762857E-01, 0.771481E-01, 0.779857E-01, 0.788012E-01, 0.795969E-01, 0.803748E-01,
 0.811364E-01, 0.818834E-01, 0.836042E-01, 0.852618E-01, 0.868663E-01, 0.884254E-01, 0.899452E-01,
 0.914308E-01, 0.928861E-01, 0.943147E-01, 0.957193E-01, 0.971024E-01, 0.984662E-01, 0.998124E-01,
 0.101143E+00, 0.102459E+00, 0.103761E+00, 0.105052E+00, 0.106331E+00, 0.107600E+00, 0.108860E+00,
 0.110112E+00, 0.111355E+00, 0.112592E+00, 0.113821E+00, 0.115045E+00, 0.116263E+00, 0.117476E+00,
 0.118684E+00, 0.119889E+00, 0.121089E+00, 0.122286E+00, 0.123480E+00, 0.125861E+00, 0.128234E+00,
 0.130602E+00, 0.132966E+00, 0.139834E+00, 0.145548E+00, 0.151313E+00, 0.157217E+00, 0.163243E+00,
 0.169431E+00, 0.175826E+00, 0.182478E+00, 0.189450E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.363302E+07,    ! Pressure (Pa), Sat. Temp. =    57.583
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.303637E+06,
 0.301391E+06, 0.299241E+06, 0.297171E+06, 0.295168E+06, 0.293221E+06, 0.291323E+06, 0.289468E+06,
 0.287651E+06, 0.285869E+06, 0.281757E+06, 0.277786E+06, 0.273931E+06, 0.270175E+06, 0.266503E+06,
 0.262906E+06, 0.259373E+06, 0.255899E+06, 0.252478E+06, 0.249104E+06, 0.245773E+06, 0.242483E+06,
 0.239229E+06, 0.236009E+06, 0.232820E+06, 0.229662E+06, 0.226531E+06, 0.223425E+06, 0.220345E+06,
 0.217287E+06, 0.214252E+06, 0.211236E+06, 0.208241E+06, 0.205264E+06, 0.202305E+06, 0.199363E+06,
 0.196437E+06, 0.193527E+06, 0.190631E+06, 0.187750E+06, 0.184882E+06, 0.179185E+06, 0.173535E+06,
 0.167931E+06, 0.162367E+06, 0.146417E+06, 0.133411E+06, 0.120554E+06, 0.107821E+06, 0.951978E+05,
 0.826822E+05, 0.702976E+05, 0.581186E+05, 0.463212E+05, 0.463212E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.363302E+07,    ! Pressure (Pa), Sat. Temp. =    57.583
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.847469E+03,
 0.858426E+03, 0.868575E+03, 0.878069E+03, 0.887019E+03, 0.895507E+03, 0.903598E+03, 0.911342E+03,
 0.918780E+03, 0.925946E+03, 0.942020E+03, 0.956995E+03, 0.971071E+03, 0.984397E+03, 0.997084E+03,
 0.100922E+04, 0.102087E+04, 0.103210E+04, 0.104295E+04, 0.105346E+04, 0.106365E+04, 0.107357E+04,
 0.108324E+04, 0.109266E+04, 0.110188E+04, 0.111089E+04, 0.111972E+04, 0.112837E+04, 0.113686E+04,
 0.114520E+04, 0.115340E+04, 0.116147E+04, 0.116942E+04, 0.117724E+04, 0.118496E+04, 0.119257E+04,
 0.120008E+04, 0.120750E+04, 0.121482E+04, 0.122207E+04, 0.122923E+04, 0.124332E+04, 0.125714E+04,
 0.127070E+04, 0.128404E+04, 0.132159E+04, 0.135159E+04, 0.138075E+04, 0.140919E+04, 0.143697E+04,
 0.146409E+04, 0.149052E+04, 0.151619E+04, 0.154098E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.363302E+07,    ! Pressure (Pa), Sat. Temp. =    57.583
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.273306E+04,
 0.260465E+04, 0.250120E+04, 0.241550E+04, 0.234298E+04, 0.228055E+04, 0.222606E+04, 0.217793E+04,
 0.213502E+04, 0.209643E+04, 0.201841E+04, 0.195474E+04, 0.190145E+04, 0.185597E+04, 0.181651E+04,
 0.178185E+04, 0.175106E+04, 0.172346E+04, 0.169851E+04, 0.167582E+04, 0.165505E+04, 0.163594E+04,
 0.161827E+04, 0.160187E+04, 0.158659E+04, 0.157230E+04, 0.155891E+04, 0.154631E+04, 0.153444E+04,
 0.152322E+04, 0.151261E+04, 0.150254E+04, 0.149297E+04, 0.148387E+04, 0.147520E+04, 0.146692E+04,
 0.145902E+04, 0.145146E+04, 0.144423E+04, 0.143730E+04, 0.143065E+04, 0.141815E+04, 0.140661E+04,
 0.139595E+04, 0.138607E+04, 0.136128E+04, 0.134448E+04, 0.133040E+04, 0.131838E+04, 0.130741E+04,
 0.129559E+04, 0.127929E+04, 0.125118E+04, 0.119648E+04, 0.119648E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.363302E+07,    ! Pressure (Pa), Sat. Temp. =    57.583
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.140011E+04,
 0.139331E+04, 0.138678E+04, 0.138048E+04, 0.137437E+04, 0.136841E+04, 0.136259E+04, 0.135689E+04,
 0.135129E+04, 0.134579E+04, 0.133302E+04, 0.132062E+04, 0.130850E+04, 0.129662E+04, 0.128493E+04,
 0.127341E+04, 0.126202E+04, 0.125074E+04, 0.123957E+04, 0.122848E+04, 0.121745E+04, 0.120649E+04,
 0.119558E+04, 0.118470E+04, 0.117386E+04, 0.116305E+04, 0.115226E+04, 0.114148E+04, 0.113072E+04,
 0.111996E+04, 0.110920E+04, 0.109844E+04, 0.108767E+04, 0.107689E+04, 0.106609E+04, 0.105528E+04,
 0.104445E+04, 0.103360E+04, 0.102272E+04, 0.101181E+04, 0.100087E+04, 0.978887E+03, 0.956746E+03,
 0.934429E+03, 0.911917E+03, 0.845268E+03, 0.788402E+03, 0.729714E+03, 0.668929E+03, 0.605765E+03,
 0.539974E+03, 0.471408E+03, 0.400189E+03, 0.327100E+03, 0.327100E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.363302E+07,    ! Pressure (Pa), Sat. Temp. =    57.583
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.711982E-04,
 0.730367E-04, 0.747925E-04, 0.764829E-04, 0.781201E-04, 0.797135E-04, 0.812703E-04, 0.827963E-04,
 0.842960E-04, 0.857734E-04, 0.892082E-04, 0.925666E-04, 0.958720E-04, 0.991420E-04, 0.102390E-03,
 0.105627E-03, 0.108863E-03, 0.112104E-03, 0.115358E-03, 0.118629E-03, 0.121925E-03, 0.125248E-03,
 0.128605E-03, 0.131998E-03, 0.135433E-03, 0.138913E-03, 0.142442E-03, 0.146023E-03, 0.149661E-03,
 0.153359E-03, 0.157120E-03, 0.160950E-03, 0.164852E-03, 0.168829E-03, 0.172886E-03, 0.177027E-03,
 0.181257E-03, 0.185580E-03, 0.190001E-03, 0.194525E-03, 0.199158E-03, 0.208770E-03, 0.218884E-03,
 0.229555E-03, 0.240842E-03, 0.277767E-03, 0.314241E-03, 0.357952E-03, 0.411556E-03, 0.479188E-03,
 0.567728E-03, 0.689726E-03, 0.871498E-03, 0.118312E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.363302E+07,    ! Pressure (Pa), Sat. Temp. =    57.583
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.742083E-01,
 0.751490E-01, 0.760548E-01, 0.769304E-01, 0.777795E-01, 0.786052E-01, 0.794101E-01, 0.801961E-01,
 0.809652E-01, 0.817189E-01, 0.834536E-01, 0.851227E-01, 0.867370E-01, 0.883044E-01, 0.898315E-01,
 0.913235E-01, 0.927846E-01, 0.942183E-01, 0.956275E-01, 0.970149E-01, 0.983825E-01, 0.997322E-01,
 0.101066E+00, 0.102385E+00, 0.103690E+00, 0.104983E+00, 0.106265E+00, 0.107536E+00, 0.108799E+00,
 0.110052E+00, 0.111297E+00, 0.112535E+00, 0.113767E+00, 0.114992E+00, 0.116212E+00, 0.117426E+00,
 0.118636E+00, 0.119841E+00, 0.121043E+00, 0.122241E+00, 0.123437E+00, 0.125820E+00, 0.128195E+00,
 0.130564E+00, 0.132930E+00, 0.139802E+00, 0.145518E+00, 0.151286E+00, 0.157192E+00, 0.163220E+00,
 0.169410E+00, 0.175805E+00, 0.182459E+00, 0.189432E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.356553E+07,    ! Pressure (Pa), Sat. Temp. =    56.740
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.301697E+06, 0.299512E+06, 0.297413E+06, 0.295386E+06, 0.293418E+06, 0.291503E+06, 0.289634E+06,
 0.287804E+06, 0.286011E+06, 0.281876E+06, 0.277887E+06, 0.274018E+06, 0.270250E+06, 0.266568E+06,
 0.262962E+06, 0.259422E+06, 0.255942E+06, 0.252514E+06, 0.249135E+06, 0.245800E+06, 0.242506E+06,
 0.239248E+06, 0.236025E+06, 0.232833E+06, 0.229672E+06, 0.226538E+06, 0.223431E+06, 0.220348E+06,
 0.217289E+06, 0.214251E+06, 0.211234E+06, 0.208237E+06, 0.205259E+06, 0.202299E+06, 0.199355E+06,
 0.196428E+06, 0.193517E+06, 0.190620E+06, 0.187737E+06, 0.184869E+06, 0.179170E+06, 0.173519E+06,
 0.167912E+06, 0.162347E+06, 0.146394E+06, 0.133387E+06, 0.120528E+06, 0.107794E+06, 0.951691E+05,
 0.826523E+05, 0.702668E+05, 0.580869E+05, 0.462886E+05, 0.462886E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.356553E+07,    ! Pressure (Pa), Sat. Temp. =    56.740
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.855435E+03, 0.865895E+03, 0.875639E+03, 0.884795E+03, 0.893456E+03, 0.901695E+03, 0.909566E+03,
 0.917116E+03, 0.924380E+03, 0.940647E+03, 0.955773E+03, 0.969971E+03, 0.983398E+03, 0.996170E+03,
 0.100838E+04, 0.102009E+04, 0.103137E+04, 0.104227E+04, 0.105282E+04, 0.106306E+04, 0.107301E+04,
 0.108270E+04, 0.109216E+04, 0.110140E+04, 0.111043E+04, 0.111928E+04, 0.112795E+04, 0.113646E+04,
 0.114482E+04, 0.115304E+04, 0.116112E+04, 0.116908E+04, 0.117692E+04, 0.118464E+04, 0.119227E+04,
 0.119979E+04, 0.120721E+04, 0.121455E+04, 0.122180E+04, 0.122897E+04, 0.124309E+04, 0.125692E+04,
 0.127049E+04, 0.128384E+04, 0.132142E+04, 0.135144E+04, 0.138062E+04, 0.140907E+04, 0.143686E+04,
 0.146399E+04, 0.149044E+04, 0.151612E+04, 0.154091E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.356553E+07,    ! Pressure (Pa), Sat. Temp. =    56.740
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.265212E+04, 0.253899E+04, 0.244641E+04, 0.236880E+04, 0.230248E+04, 0.224494E+04, 0.219439E+04,
 0.214950E+04, 0.210928E+04, 0.202837E+04, 0.196270E+04, 0.190797E+04, 0.186140E+04, 0.182112E+04,
 0.178581E+04, 0.175450E+04, 0.172647E+04, 0.170118E+04, 0.167819E+04, 0.165717E+04, 0.163785E+04,
 0.162000E+04, 0.160344E+04, 0.158802E+04, 0.157362E+04, 0.156011E+04, 0.154742E+04, 0.153547E+04,
 0.152418E+04, 0.151349E+04, 0.150336E+04, 0.149374E+04, 0.148459E+04, 0.147587E+04, 0.146755E+04,
 0.145961E+04, 0.145202E+04, 0.144475E+04, 0.143779E+04, 0.143112E+04, 0.141857E+04, 0.140699E+04,
 0.139628E+04, 0.138637E+04, 0.136151E+04, 0.134467E+04, 0.133056E+04, 0.131852E+04, 0.130752E+04,
 0.129570E+04, 0.127938E+04, 0.125127E+04, 0.119657E+04, 0.119657E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.356553E+07,    ! Pressure (Pa), Sat. Temp. =    56.740
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.139447E+04, 0.138784E+04, 0.138145E+04, 0.137527E+04, 0.136925E+04, 0.136338E+04, 0.135763E+04,
 0.135199E+04, 0.134645E+04, 0.133361E+04, 0.132115E+04, 0.130899E+04, 0.129707E+04, 0.128536E+04,
 0.127380E+04, 0.126239E+04, 0.125110E+04, 0.123990E+04, 0.122879E+04, 0.121775E+04, 0.120678E+04,
 0.119585E+04, 0.118497E+04, 0.117412E+04, 0.116330E+04, 0.115250E+04, 0.114171E+04, 0.113094E+04,
 0.112017E+04, 0.110941E+04, 0.109864E+04, 0.108786E+04, 0.107708E+04, 0.106628E+04, 0.105546E+04,
 0.104463E+04, 0.103377E+04, 0.102289E+04, 0.101197E+04, 0.100103E+04, 0.979039E+03, 0.956892E+03,
 0.934569E+03, 0.912052E+03, 0.845390E+03, 0.788515E+03, 0.729820E+03, 0.669028E+03, 0.605859E+03,
 0.540062E+03, 0.471490E+03, 0.400266E+03, 0.327172E+03, 0.327172E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.356553E+07,    ! Pressure (Pa), Sat. Temp. =    56.740
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.725236E-04, 0.743179E-04, 0.760394E-04, 0.777026E-04, 0.793180E-04, 0.808938E-04, 0.824362E-04,
 0.839505E-04, 0.854407E-04, 0.889011E-04, 0.922799E-04, 0.956019E-04, 0.988858E-04, 0.102146E-03,
 0.105393E-03, 0.108637E-03, 0.111886E-03, 0.115146E-03, 0.118424E-03, 0.121724E-03, 0.125053E-03,
 0.128414E-03, 0.131811E-03, 0.135249E-03, 0.138732E-03, 0.142263E-03, 0.145847E-03, 0.149487E-03,
 0.153187E-03, 0.156950E-03, 0.160782E-03, 0.164685E-03, 0.168663E-03, 0.172721E-03, 0.176863E-03,
 0.181094E-03, 0.185417E-03, 0.189839E-03, 0.194363E-03, 0.198996E-03, 0.208607E-03, 0.218722E-03,
 0.229391E-03, 0.240676E-03, 0.277593E-03, 0.314056E-03, 0.357750E-03, 0.411331E-03, 0.478929E-03,
 0.567418E-03, 0.689332E-03, 0.870948E-03, 0.118220E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.356553E+07,    ! Pressure (Pa), Sat. Temp. =    56.740
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.748997E-01, 0.758217E-01, 0.767111E-01, 0.775723E-01, 0.784086E-01, 0.792229E-01, 0.800174E-01,
 0.807941E-01, 0.815546E-01, 0.833035E-01, 0.849843E-01, 0.866084E-01, 0.881843E-01, 0.897188E-01,
 0.912172E-01, 0.926840E-01, 0.941228E-01, 0.955367E-01, 0.969282E-01, 0.982996E-01, 0.996529E-01,
 0.100990E+00, 0.102312E+00, 0.103620E+00, 0.104915E+00, 0.106200E+00, 0.107473E+00, 0.108737E+00,
 0.109993E+00, 0.111240E+00, 0.112480E+00, 0.113713E+00, 0.114940E+00, 0.116161E+00, 0.117377E+00,
 0.118588E+00, 0.119795E+00, 0.120997E+00, 0.122197E+00, 0.123393E+00, 0.125778E+00, 0.128155E+00,
 0.130526E+00, 0.132894E+00, 0.139770E+00, 0.145489E+00, 0.151259E+00, 0.157167E+00, 0.163197E+00,
 0.169388E+00, 0.175785E+00, 0.182440E+00, 0.189414E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.349905E+07,    ! Pressure (Pa), Sat. Temp. =    55.898
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.299790E+06, 0.297660E+06, 0.295608E+06, 0.293620E+06, 0.291687E+06, 0.289802E+06,
 0.287959E+06, 0.286153E+06, 0.281995E+06, 0.277988E+06, 0.274105E+06, 0.270324E+06, 0.266633E+06,
 0.263018E+06, 0.259471E+06, 0.255984E+06, 0.252551E+06, 0.249167E+06, 0.245827E+06, 0.242529E+06,
 0.239267E+06, 0.236041E+06, 0.232847E+06, 0.229682E+06, 0.226546E+06, 0.223437E+06, 0.220352E+06,
 0.217290E+06, 0.214251E+06, 0.211232E+06, 0.208234E+06, 0.205254E+06, 0.202292E+06, 0.199348E+06,
 0.196419E+06, 0.193507E+06, 0.190609E+06, 0.187725E+06, 0.184855E+06, 0.179155E+06, 0.173502E+06,
 0.167895E+06, 0.162328E+06, 0.146372E+06, 0.133363E+06, 0.120502E+06, 0.107766E+06, 0.951408E+05,
 0.826230E+05, 0.702365E+05, 0.580557E+05, 0.462566E+05, 0.462566E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.349905E+07,    ! Pressure (Pa), Sat. Temp. =    55.898
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.863147E+03, 0.873160E+03, 0.882535E+03, 0.891379E+03, 0.899772E+03, 0.907776E+03,
 0.915441E+03, 0.922807E+03, 0.939272E+03, 0.954552E+03, 0.968874E+03, 0.982403E+03, 0.995260E+03,
 0.100754E+04, 0.101932E+04, 0.103065E+04, 0.104160E+04, 0.105219E+04, 0.106246E+04, 0.107245E+04,
 0.108217E+04, 0.109166E+04, 0.110092E+04, 0.110998E+04, 0.111885E+04, 0.112754E+04, 0.113607E+04,
 0.114444E+04, 0.115268E+04, 0.116077E+04, 0.116874E+04, 0.117660E+04, 0.118434E+04, 0.119197E+04,
 0.119950E+04, 0.120694E+04, 0.121428E+04, 0.122154E+04, 0.122872E+04, 0.124285E+04, 0.125670E+04,
 0.127028E+04, 0.128364E+04, 0.132125E+04, 0.135129E+04, 0.138049E+04, 0.140895E+04, 0.143675E+04,
 0.146390E+04, 0.149035E+04, 0.151604E+04, 0.154085E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.349905E+07,    ! Pressure (Pa), Sat. Temp. =    55.898
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.257969E+04, 0.247931E+04, 0.239603E+04, 0.232544E+04, 0.226460E+04, 0.221143E+04,
 0.216443E+04, 0.212249E+04, 0.203853E+04, 0.197078E+04, 0.191456E+04, 0.186689E+04, 0.182576E+04,
 0.178979E+04, 0.175794E+04, 0.172949E+04, 0.170384E+04, 0.168056E+04, 0.165929E+04, 0.163975E+04,
 0.162172E+04, 0.160500E+04, 0.158945E+04, 0.157492E+04, 0.156131E+04, 0.154853E+04, 0.153649E+04,
 0.152512E+04, 0.151437E+04, 0.150418E+04, 0.149450E+04, 0.148530E+04, 0.147653E+04, 0.146818E+04,
 0.146020E+04, 0.145257E+04, 0.144527E+04, 0.143828E+04, 0.143158E+04, 0.141898E+04, 0.140736E+04,
 0.139662E+04, 0.138668E+04, 0.136174E+04, 0.134485E+04, 0.133071E+04, 0.131865E+04, 0.130764E+04,
 0.129580E+04, 0.127948E+04, 0.125136E+04, 0.119665E+04, 0.119665E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.349905E+07,    ! Pressure (Pa), Sat. Temp. =    55.898
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.138892E+04, 0.138244E+04, 0.137618E+04, 0.137010E+04, 0.136417E+04, 0.135837E+04,
 0.135269E+04, 0.134711E+04, 0.133421E+04, 0.132169E+04, 0.130948E+04, 0.129753E+04, 0.128577E+04,
 0.127419E+04, 0.126276E+04, 0.125144E+04, 0.124023E+04, 0.122910E+04, 0.121805E+04, 0.120706E+04,
 0.119612E+04, 0.118523E+04, 0.117437E+04, 0.116354E+04, 0.115273E+04, 0.114194E+04, 0.113116E+04,
 0.112038E+04, 0.110961E+04, 0.109883E+04, 0.108805E+04, 0.107726E+04, 0.106646E+04, 0.105564E+04,
 0.104480E+04, 0.103394E+04, 0.102305E+04, 0.101213E+04, 0.100119E+04, 0.979190E+03, 0.957036E+03,
 0.934708E+03, 0.912186E+03, 0.845511E+03, 0.788627E+03, 0.729925E+03, 0.669126E+03, 0.605951E+03,
 0.540149E+03, 0.471571E+03, 0.400342E+03, 0.327242E+03, 0.327242E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.349905E+07,    ! Pressure (Pa), Sat. Temp. =    55.898
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.738358E-04, 0.755909E-04, 0.772817E-04, 0.789203E-04, 0.805159E-04, 0.820755E-04,
 0.836049E-04, 0.851084E-04, 0.885951E-04, 0.919946E-04, 0.953336E-04, 0.986314E-04, 0.101903E-03,
 0.105161E-03, 0.108414E-03, 0.111670E-03, 0.114937E-03, 0.118221E-03, 0.121526E-03, 0.124860E-03,
 0.128224E-03, 0.131626E-03, 0.135067E-03, 0.138553E-03, 0.142087E-03, 0.145673E-03, 0.149315E-03,
 0.153017E-03, 0.156783E-03, 0.160616E-03, 0.164520E-03, 0.168499E-03, 0.172558E-03, 0.176701E-03,
 0.180933E-03, 0.185257E-03, 0.189679E-03, 0.194203E-03, 0.198836E-03, 0.208447E-03, 0.218561E-03,
 0.229229E-03, 0.240512E-03, 0.277421E-03, 0.313873E-03, 0.357552E-03, 0.411109E-03, 0.478674E-03,
 0.567112E-03, 0.688944E-03, 0.870407E-03, 0.118130E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.349905E+07,    ! Pressure (Pa), Sat. Temp. =    55.898
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.755860E-01, 0.764901E-01, 0.773639E-01, 0.782112E-01, 0.790352E-01, 0.798384E-01,
 0.806230E-01, 0.813906E-01, 0.831539E-01, 0.848466E-01, 0.864806E-01, 0.880650E-01, 0.896069E-01,
 0.911118E-01, 0.925843E-01, 0.940282E-01, 0.954467E-01, 0.968424E-01, 0.982177E-01, 0.995744E-01,
 0.100914E+00, 0.102239E+00, 0.103550E+00, 0.104848E+00, 0.106135E+00, 0.107411E+00, 0.108677E+00,
 0.109935E+00, 0.111184E+00, 0.112425E+00, 0.113660E+00, 0.114888E+00, 0.116111E+00, 0.117328E+00,
 0.118540E+00, 0.119748E+00, 0.120953E+00, 0.122153E+00, 0.123351E+00, 0.125738E+00, 0.128117E+00,
 0.130489E+00, 0.132859E+00, 0.139739E+00, 0.145461E+00, 0.151233E+00, 0.157143E+00, 0.163175E+00,
 0.169367E+00, 0.175766E+00, 0.182422E+00, 0.189396E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.343358E+07,    ! Pressure (Pa), Sat. Temp. =    55.055
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.297914E+06, 0.295835E+06, 0.293824E+06, 0.291873E+06, 0.289972E+06,
 0.288115E+06, 0.286297E+06, 0.282116E+06, 0.278090E+06, 0.274191E+06, 0.270399E+06, 0.266697E+06,
 0.263074E+06, 0.259519E+06, 0.256026E+06, 0.252587E+06, 0.249198E+06, 0.245854E+06, 0.242552E+06,
 0.239287E+06, 0.236057E+06, 0.232860E+06, 0.229693E+06, 0.226554E+06, 0.223442E+06, 0.220355E+06,
 0.217292E+06, 0.214251E+06, 0.211230E+06, 0.208230E+06, 0.205249E+06, 0.202286E+06, 0.199340E+06,
 0.196411E+06, 0.193497E+06, 0.190598E+06, 0.187713E+06, 0.184843E+06, 0.179140E+06, 0.173486E+06,
 0.167877E+06, 0.162310E+06, 0.146350E+06, 0.133339E+06, 0.120476E+06, 0.107740E+06, 0.951129E+05,
 0.825940E+05, 0.702067E+05, 0.580249E+05, 0.462250E+05, 0.462250E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.343358E+07,    ! Pressure (Pa), Sat. Temp. =    55.055
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.870629E+03, 0.880237E+03, 0.889274E+03, 0.897829E+03, 0.905971E+03,
 0.913756E+03, 0.921227E+03, 0.937895E+03, 0.953332E+03, 0.967781E+03, 0.981412E+03, 0.994355E+03,
 0.100671E+04, 0.101855E+04, 0.102994E+04, 0.104093E+04, 0.105156E+04, 0.106188E+04, 0.107190E+04,
 0.108165E+04, 0.109116E+04, 0.110045E+04, 0.110953E+04, 0.111842E+04, 0.112713E+04, 0.113568E+04,
 0.114407E+04, 0.115232E+04, 0.116043E+04, 0.116842E+04, 0.117628E+04, 0.118403E+04, 0.119167E+04,
 0.119922E+04, 0.120666E+04, 0.121402E+04, 0.122129E+04, 0.122847E+04, 0.124262E+04, 0.125648E+04,
 0.127008E+04, 0.128344E+04, 0.132109E+04, 0.135114E+04, 0.138035E+04, 0.140884E+04, 0.143665E+04,
 0.146380E+04, 0.149027E+04, 0.151597E+04, 0.154078E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.343358E+07,    ! Pressure (Pa), Sat. Temp. =    55.055
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.251444E+04, 0.242482E+04, 0.234953E+04, 0.228509E+04, 0.222910E+04,
 0.217985E+04, 0.213607E+04, 0.204891E+04, 0.197899E+04, 0.192123E+04, 0.187242E+04, 0.183043E+04,
 0.179377E+04, 0.176140E+04, 0.173250E+04, 0.170650E+04, 0.168292E+04, 0.166140E+04, 0.164165E+04,
 0.162344E+04, 0.160656E+04, 0.159087E+04, 0.157622E+04, 0.156250E+04, 0.154962E+04, 0.153750E+04,
 0.152606E+04, 0.151524E+04, 0.150499E+04, 0.149526E+04, 0.148600E+04, 0.147719E+04, 0.146879E+04,
 0.146078E+04, 0.145311E+04, 0.144578E+04, 0.143876E+04, 0.143203E+04, 0.141939E+04, 0.140772E+04,
 0.139695E+04, 0.138697E+04, 0.136197E+04, 0.134504E+04, 0.133087E+04, 0.131878E+04, 0.130775E+04,
 0.129590E+04, 0.127957E+04, 0.125144E+04, 0.119673E+04, 0.119673E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.343358E+07,    ! Pressure (Pa), Sat. Temp. =    55.055
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.138344E+04, 0.137710E+04, 0.137095E+04, 0.136496E+04, 0.135912E+04,
 0.135340E+04, 0.134778E+04, 0.133480E+04, 0.132222E+04, 0.130997E+04, 0.129797E+04, 0.128619E+04,
 0.127458E+04, 0.126312E+04, 0.125179E+04, 0.124055E+04, 0.122941E+04, 0.121834E+04, 0.120734E+04,
 0.119639E+04, 0.118548E+04, 0.117462E+04, 0.116378E+04, 0.115296E+04, 0.114216E+04, 0.113137E+04,
 0.112059E+04, 0.110981E+04, 0.109903E+04, 0.108824E+04, 0.107745E+04, 0.106664E+04, 0.105582E+04,
 0.104497E+04, 0.103411E+04, 0.102321E+04, 0.101229E+04, 0.100134E+04, 0.979338E+03, 0.957179E+03,
 0.934845E+03, 0.912317E+03, 0.845630E+03, 0.788738E+03, 0.730028E+03, 0.669222E+03, 0.606041E+03,
 0.540234E+03, 0.471651E+03, 0.400417E+03, 0.327312E+03, 0.327312E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.343358E+07,    ! Pressure (Pa), Sat. Temp. =    55.055
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.751367E-04, 0.768569E-04, 0.785201E-04, 0.801365E-04, 0.817141E-04,
 0.832590E-04, 0.847763E-04, 0.882901E-04, 0.917108E-04, 0.950670E-04, 0.983790E-04, 0.101663E-03,
 0.104930E-03, 0.108192E-03, 0.111456E-03, 0.114730E-03, 0.118020E-03, 0.121331E-03, 0.124669E-03,
 0.128038E-03, 0.131443E-03, 0.134888E-03, 0.138376E-03, 0.141913E-03, 0.145502E-03, 0.149146E-03,
 0.152850E-03, 0.156617E-03, 0.160452E-03, 0.164357E-03, 0.168338E-03, 0.172398E-03, 0.176542E-03,
 0.180774E-03, 0.185098E-03, 0.189521E-03, 0.194046E-03, 0.198678E-03, 0.208290E-03, 0.218403E-03,
 0.229070E-03, 0.240351E-03, 0.277252E-03, 0.313693E-03, 0.357356E-03, 0.410891E-03, 0.478423E-03,
 0.566811E-03, 0.688562E-03, 0.869875E-03, 0.118041E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.343358E+07,    ! Pressure (Pa), Sat. Temp. =    55.055
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.762671E-01, 0.771541E-01, 0.780130E-01, 0.788471E-01, 0.796593E-01,
 0.804519E-01, 0.812268E-01, 0.830048E-01, 0.847095E-01, 0.863536E-01, 0.879466E-01, 0.894958E-01,
 0.910072E-01, 0.924855E-01, 0.939346E-01, 0.953577E-01, 0.967575E-01, 0.981366E-01, 0.994968E-01,
 0.100840E+00, 0.102168E+00, 0.103481E+00, 0.104782E+00, 0.106071E+00, 0.107349E+00, 0.108618E+00,
 0.109877E+00, 0.111128E+00, 0.112371E+00, 0.113607E+00, 0.114837E+00, 0.116061E+00, 0.117280E+00,
 0.118494E+00, 0.119703E+00, 0.120908E+00, 0.122110E+00, 0.123309E+00, 0.125698E+00, 0.128079E+00,
 0.130453E+00, 0.132824E+00, 0.139708E+00, 0.145433E+00, 0.151207E+00, 0.157119E+00, 0.163153E+00,
 0.169347E+00, 0.175746E+00, 0.182404E+00, 0.189379E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.336910E+07,    ! Pressure (Pa), Sat. Temp. =    54.213
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.296067E+06, 0.294033E+06, 0.292062E+06, 0.290144E+06,
 0.288273E+06, 0.286442E+06, 0.282236E+06, 0.278192E+06, 0.274279E+06, 0.270474E+06, 0.266762E+06,
 0.263130E+06, 0.259568E+06, 0.256068E+06, 0.252624E+06, 0.249230E+06, 0.245881E+06, 0.242575E+06,
 0.239306E+06, 0.236073E+06, 0.232873E+06, 0.229703E+06, 0.226562E+06, 0.223448E+06, 0.220359E+06,
 0.217293E+06, 0.214251E+06, 0.211229E+06, 0.208227E+06, 0.205244E+06, 0.202280E+06, 0.199333E+06,
 0.196402E+06, 0.193487E+06, 0.190587E+06, 0.187702E+06, 0.184830E+06, 0.179126E+06, 0.173470E+06,
 0.167860E+06, 0.162291E+06, 0.146329E+06, 0.133316E+06, 0.120452E+06, 0.107713E+06, 0.950854E+05,
 0.825656E+05, 0.701772E+05, 0.579947E+05, 0.461939E+05, 0.461939E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.336910E+07,    ! Pressure (Pa), Sat. Temp. =    54.213
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.877898E+03, 0.887138E+03, 0.895863E+03, 0.904151E+03,
 0.912060E+03, 0.919638E+03, 0.936516E+03, 0.952114E+03, 0.966690E+03, 0.980425E+03, 0.993455E+03,
 0.100588E+04, 0.101778E+04, 0.102923E+04, 0.104027E+04, 0.105094E+04, 0.106129E+04, 0.107135E+04,
 0.108113E+04, 0.109067E+04, 0.109998E+04, 0.110909E+04, 0.111800E+04, 0.112673E+04, 0.113529E+04,
 0.114370E+04, 0.115197E+04, 0.116009E+04, 0.116809E+04, 0.117597E+04, 0.118373E+04, 0.119138E+04,
 0.119894E+04, 0.120639E+04, 0.121376E+04, 0.122104E+04, 0.122823E+04, 0.124239E+04, 0.125626E+04,
 0.126988E+04, 0.128325E+04, 0.132093E+04, 0.135100E+04, 0.138023E+04, 0.140872E+04, 0.143654E+04,
 0.146371E+04, 0.149019E+04, 0.151589E+04, 0.154072E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.336910E+07,    ! Pressure (Pa), Sat. Temp. =    54.213
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.245534E+04, 0.237485E+04, 0.230648E+04, 0.224745E+04,
 0.219578E+04, 0.215004E+04, 0.205950E+04, 0.198733E+04, 0.192797E+04, 0.187799E+04, 0.183512E+04,
 0.179778E+04, 0.176486E+04, 0.173552E+04, 0.170916E+04, 0.168528E+04, 0.166350E+04, 0.164354E+04,
 0.162514E+04, 0.160811E+04, 0.159228E+04, 0.157751E+04, 0.156368E+04, 0.155071E+04, 0.153850E+04,
 0.152699E+04, 0.151610E+04, 0.150579E+04, 0.149600E+04, 0.148670E+04, 0.147785E+04, 0.146941E+04,
 0.146135E+04, 0.145365E+04, 0.144629E+04, 0.143924E+04, 0.143248E+04, 0.141979E+04, 0.140808E+04,
 0.139727E+04, 0.138727E+04, 0.136219E+04, 0.134522E+04, 0.133102E+04, 0.131891E+04, 0.130786E+04,
 0.129600E+04, 0.127966E+04, 0.125153E+04, 0.119681E+04, 0.119681E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.336910E+07,    ! Pressure (Pa), Sat. Temp. =    54.213
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.137803E+04, 0.137181E+04, 0.136576E+04, 0.135987E+04,
 0.135410E+04, 0.134844E+04, 0.133539E+04, 0.132276E+04, 0.131046E+04, 0.129842E+04, 0.128661E+04,
 0.127497E+04, 0.126348E+04, 0.125213E+04, 0.124088E+04, 0.122972E+04, 0.121864E+04, 0.120762E+04,
 0.119666E+04, 0.118574E+04, 0.117486E+04, 0.116401E+04, 0.115319E+04, 0.114238E+04, 0.113158E+04,
 0.112079E+04, 0.111001E+04, 0.109922E+04, 0.108843E+04, 0.107763E+04, 0.106682E+04, 0.105599E+04,
 0.104514E+04, 0.103427E+04, 0.102337E+04, 0.101245E+04, 0.100150E+04, 0.979484E+03, 0.957319E+03,
 0.934980E+03, 0.912447E+03, 0.845747E+03, 0.788846E+03, 0.730130E+03, 0.669317E+03, 0.606131E+03,
 0.540318E+03, 0.471730E+03, 0.400491E+03, 0.327381E+03, 0.327381E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.336910E+07,    ! Pressure (Pa), Sat. Temp. =    54.213
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.764279E-04, 0.781171E-04, 0.797554E-04, 0.813517E-04,
 0.829129E-04, 0.844444E-04, 0.879860E-04, 0.914285E-04, 0.948020E-04, 0.981285E-04, 0.101424E-03,
 0.104702E-03, 0.107973E-03, 0.111245E-03, 0.114525E-03, 0.117821E-03, 0.121137E-03, 0.124480E-03,
 0.127853E-03, 0.131262E-03, 0.134710E-03, 0.138202E-03, 0.141742E-03, 0.145333E-03, 0.148979E-03,
 0.152685E-03, 0.156454E-03, 0.160290E-03, 0.164197E-03, 0.168179E-03, 0.172240E-03, 0.176384E-03,
 0.180617E-03, 0.184942E-03, 0.189365E-03, 0.193890E-03, 0.198523E-03, 0.208134E-03, 0.218247E-03,
 0.228913E-03, 0.240192E-03, 0.277085E-03, 0.313516E-03, 0.357163E-03, 0.410676E-03, 0.478175E-03,
 0.566515E-03, 0.688186E-03, 0.869351E-03, 0.117953E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.336910E+07,    ! Pressure (Pa), Sat. Temp. =    54.213
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.769429E-01, 0.778138E-01, 0.786584E-01, 0.794799E-01,
 0.802808E-01, 0.810631E-01, 0.828561E-01, 0.845730E-01, 0.862273E-01, 0.878289E-01, 0.893857E-01,
 0.909036E-01, 0.923876E-01, 0.938418E-01, 0.952695E-01, 0.966735E-01, 0.980564E-01, 0.994201E-01,
 0.100766E+00, 0.102097E+00, 0.103413E+00, 0.104717E+00, 0.106008E+00, 0.107288E+00, 0.108559E+00,
 0.109820E+00, 0.111073E+00, 0.112318E+00, 0.113556E+00, 0.114787E+00, 0.116013E+00, 0.117232E+00,
 0.118448E+00, 0.119658E+00, 0.120865E+00, 0.122068E+00, 0.123267E+00, 0.125659E+00, 0.128041E+00,
 0.130417E+00, 0.132790E+00, 0.139678E+00, 0.145405E+00, 0.151181E+00, 0.157096E+00, 0.163131E+00,
 0.169326E+00, 0.175727E+00, 0.182386E+00, 0.189362E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.330558E+07,    ! Pressure (Pa), Sat. Temp. =    53.370
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.294245E+06, 0.292254E+06, 0.290318E+06,
 0.288432E+06, 0.286589E+06, 0.282358E+06, 0.278295E+06, 0.274366E+06, 0.270549E+06, 0.266827E+06,
 0.263186E+06, 0.259616E+06, 0.256110E+06, 0.252660E+06, 0.249261E+06, 0.245908E+06, 0.242598E+06,
 0.239325E+06, 0.236089E+06, 0.232886E+06, 0.229714E+06, 0.226570E+06, 0.223454E+06, 0.220363E+06,
 0.217295E+06, 0.214251E+06, 0.211227E+06, 0.208224E+06, 0.205240E+06, 0.202274E+06, 0.199326E+06,
 0.196394E+06, 0.193478E+06, 0.190577E+06, 0.187690E+06, 0.184818E+06, 0.179112E+06, 0.173455E+06,
 0.167843E+06, 0.162273E+06, 0.146308E+06, 0.133293E+06, 0.120427E+06, 0.107687E+06, 0.950584E+05,
 0.825375E+05, 0.701483E+05, 0.579648E+05, 0.461633E+05, 0.461633E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.330558E+07,    ! Pressure (Pa), Sat. Temp. =    53.370
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.884970E+03, 0.893875E+03, 0.902313E+03,
 0.910352E+03, 0.918042E+03, 0.935134E+03, 0.950896E+03, 0.965602E+03, 0.979443E+03, 0.992560E+03,
 0.100506E+04, 0.101703E+04, 0.102853E+04, 0.103961E+04, 0.105033E+04, 0.106072E+04, 0.107080E+04,
 0.108062E+04, 0.109019E+04, 0.109952E+04, 0.110865E+04, 0.111758E+04, 0.112633E+04, 0.113491E+04,
 0.114334E+04, 0.115162E+04, 0.115976E+04, 0.116777E+04, 0.117566E+04, 0.118343E+04, 0.119110E+04,
 0.119866E+04, 0.120613E+04, 0.121350E+04, 0.122079E+04, 0.122799E+04, 0.124216E+04, 0.125605E+04,
 0.126968E+04, 0.128306E+04, 0.132076E+04, 0.135085E+04, 0.138010E+04, 0.140861E+04, 0.143644E+04,
 0.146362E+04, 0.149011E+04, 0.151582E+04, 0.154066E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.330558E+07,    ! Pressure (Pa), Sat. Temp. =    53.370
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.240152E+04, 0.232885E+04, 0.226651E+04,
 0.221225E+04, 0.216444E+04, 0.207034E+04, 0.199580E+04, 0.193480E+04, 0.188362E+04, 0.183984E+04,
 0.180180E+04, 0.176832E+04, 0.173854E+04, 0.171181E+04, 0.168763E+04, 0.166560E+04, 0.164542E+04,
 0.162684E+04, 0.160965E+04, 0.159368E+04, 0.157879E+04, 0.156486E+04, 0.155179E+04, 0.153950E+04,
 0.152791E+04, 0.151696E+04, 0.150658E+04, 0.149674E+04, 0.148739E+04, 0.147849E+04, 0.147001E+04,
 0.146192E+04, 0.145418E+04, 0.144679E+04, 0.143971E+04, 0.143293E+04, 0.142019E+04, 0.140844E+04,
 0.139759E+04, 0.138756E+04, 0.136242E+04, 0.134540E+04, 0.133117E+04, 0.131904E+04, 0.130798E+04,
 0.129610E+04, 0.127976E+04, 0.125162E+04, 0.119690E+04, 0.119690E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.330558E+07,    ! Pressure (Pa), Sat. Temp. =    53.370
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.137268E+04, 0.136657E+04, 0.136062E+04,
 0.135481E+04, 0.134911E+04, 0.133598E+04, 0.132329E+04, 0.131094E+04, 0.129886E+04, 0.128702E+04,
 0.127535E+04, 0.126384E+04, 0.125247E+04, 0.124120E+04, 0.123002E+04, 0.121892E+04, 0.120789E+04,
 0.119692E+04, 0.118599E+04, 0.117510E+04, 0.116424E+04, 0.115341E+04, 0.114259E+04, 0.113179E+04,
 0.112100E+04, 0.111021E+04, 0.109941E+04, 0.108862E+04, 0.107781E+04, 0.106699E+04, 0.105616E+04,
 0.104531E+04, 0.103443E+04, 0.102353E+04, 0.101260E+04, 0.100165E+04, 0.979628E+03, 0.957457E+03,
 0.935112E+03, 0.912575E+03, 0.845863E+03, 0.788954E+03, 0.730230E+03, 0.669411E+03, 0.606219E+03,
 0.540400E+03, 0.471808E+03, 0.400564E+03, 0.327449E+03, 0.327449E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.330558E+07,    ! Pressure (Pa), Sat. Temp. =    53.370
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.777110E-04, 0.793723E-04, 0.809882E-04,
 0.825663E-04, 0.841126E-04, 0.876828E-04, 0.911474E-04, 0.945388E-04, 0.978799E-04, 0.101188E-03,
 0.104476E-03, 0.107756E-03, 0.111035E-03, 0.114323E-03, 0.117624E-03, 0.120946E-03, 0.124293E-03,
 0.127671E-03, 0.131083E-03, 0.134535E-03, 0.138030E-03, 0.141572E-03, 0.145166E-03, 0.148815E-03,
 0.152522E-03, 0.156293E-03, 0.160130E-03, 0.164038E-03, 0.168021E-03, 0.172084E-03, 0.176229E-03,
 0.180463E-03, 0.184788E-03, 0.189212E-03, 0.193737E-03, 0.198370E-03, 0.207981E-03, 0.218093E-03,
 0.228758E-03, 0.240036E-03, 0.276921E-03, 0.313341E-03, 0.356973E-03, 0.410464E-03, 0.477932E-03,
 0.566223E-03, 0.687816E-03, 0.868835E-03, 0.117867E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.330558E+07,    ! Pressure (Pa), Sat. Temp. =    53.370
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.776135E-01, 0.784691E-01, 0.793002E-01,
 0.801095E-01, 0.808995E-01, 0.827079E-01, 0.844372E-01, 0.861018E-01, 0.877121E-01, 0.892763E-01,
 0.908008E-01, 0.922906E-01, 0.937499E-01, 0.951822E-01, 0.965904E-01, 0.979770E-01, 0.993442E-01,
 0.100694E+00, 0.102027E+00, 0.103346E+00, 0.104652E+00, 0.105946E+00, 0.107228E+00, 0.108501E+00,
 0.109764E+00, 0.111018E+00, 0.112265E+00, 0.113505E+00, 0.114738E+00, 0.115964E+00, 0.117186E+00,
 0.118402E+00, 0.119614E+00, 0.120822E+00, 0.122026E+00, 0.123226E+00, 0.125620E+00, 0.128004E+00,
 0.130382E+00, 0.132756E+00, 0.139648E+00, 0.145378E+00, 0.151156E+00, 0.157072E+00, 0.163109E+00,
 0.169306E+00, 0.175708E+00, 0.182368E+00, 0.189345E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.324302E+07,    ! Pressure (Pa), Sat. Temp. =    52.528
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.292449E+06, 0.290495E+06,
 0.288594E+06, 0.286737E+06, 0.282481E+06, 0.278398E+06, 0.274454E+06, 0.270624E+06, 0.266891E+06,
 0.263242E+06, 0.259665E+06, 0.256152E+06, 0.252696E+06, 0.249292E+06, 0.245935E+06, 0.242620E+06,
 0.239345E+06, 0.236105E+06, 0.232899E+06, 0.229724E+06, 0.226578E+06, 0.223460E+06, 0.220366E+06,
 0.217297E+06, 0.214251E+06, 0.211226E+06, 0.208221E+06, 0.205235E+06, 0.202268E+06, 0.199319E+06,
 0.196386E+06, 0.193468E+06, 0.190566E+06, 0.187679E+06, 0.184806E+06, 0.179098E+06, 0.173440E+06,
 0.167826E+06, 0.162255E+06, 0.146287E+06, 0.133270E+06, 0.120403E+06, 0.107662E+06, 0.950317E+05,
 0.825099E+05, 0.701198E+05, 0.579355E+05, 0.461332E+05, 0.461332E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.324302E+07,    ! Pressure (Pa), Sat. Temp. =    52.528
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.891860E+03, 0.900457E+03,
 0.908630E+03, 0.916437E+03, 0.933750E+03, 0.949679E+03, 0.964517E+03, 0.978464E+03, 0.991670E+03,
 0.100424E+04, 0.101627E+04, 0.102783E+04, 0.103896E+04, 0.104972E+04, 0.106015E+04, 0.107027E+04,
 0.108011E+04, 0.108971E+04, 0.109907E+04, 0.110822E+04, 0.111717E+04, 0.112594E+04, 0.113454E+04,
 0.114298E+04, 0.115127E+04, 0.115943E+04, 0.116745E+04, 0.117535E+04, 0.118314E+04, 0.119081E+04,
 0.119839E+04, 0.120586E+04, 0.121325E+04, 0.122054E+04, 0.122775E+04, 0.124194E+04, 0.125584E+04,
 0.126948E+04, 0.128288E+04, 0.132060E+04, 0.135071E+04, 0.137997E+04, 0.140850E+04, 0.143634E+04,
 0.146353E+04, 0.149003E+04, 0.151575E+04, 0.154059E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.324302E+07,    ! Pressure (Pa), Sat. Temp. =    52.528
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.235228E+04, 0.228636E+04,
 0.222931E+04, 0.217927E+04, 0.208141E+04, 0.200441E+04, 0.194171E+04, 0.188929E+04, 0.184458E+04,
 0.180583E+04, 0.177179E+04, 0.174156E+04, 0.171446E+04, 0.168997E+04, 0.166769E+04, 0.164730E+04,
 0.162853E+04, 0.161118E+04, 0.159507E+04, 0.158006E+04, 0.156602E+04, 0.155286E+04, 0.154049E+04,
 0.152882E+04, 0.151780E+04, 0.150737E+04, 0.149748E+04, 0.148808E+04, 0.147913E+04, 0.147061E+04,
 0.146248E+04, 0.145471E+04, 0.144729E+04, 0.144018E+04, 0.143337E+04, 0.142058E+04, 0.140879E+04,
 0.139791E+04, 0.138785E+04, 0.136263E+04, 0.134558E+04, 0.133132E+04, 0.131916E+04, 0.130808E+04,
 0.129620E+04, 0.127985E+04, 0.125170E+04, 0.119697E+04, 0.119697E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.324302E+07,    ! Pressure (Pa), Sat. Temp. =    52.528
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.136739E+04, 0.136138E+04,
 0.135552E+04, 0.134978E+04, 0.133657E+04, 0.132382E+04, 0.131142E+04, 0.129931E+04, 0.128742E+04,
 0.127573E+04, 0.126420E+04, 0.125280E+04, 0.124151E+04, 0.123032E+04, 0.121921E+04, 0.120817E+04,
 0.119718E+04, 0.118624E+04, 0.117534E+04, 0.116447E+04, 0.115363E+04, 0.114281E+04, 0.113200E+04,
 0.112120E+04, 0.111040E+04, 0.109960E+04, 0.108880E+04, 0.107799E+04, 0.106716E+04, 0.105633E+04,
 0.104547E+04, 0.103459E+04, 0.102369E+04, 0.101276E+04, 0.100179E+04, 0.979771E+03, 0.957594E+03,
 0.935244E+03, 0.912701E+03, 0.845977E+03, 0.789059E+03, 0.730328E+03, 0.669504E+03, 0.606305E+03,
 0.540482E+03, 0.471884E+03, 0.400635E+03, 0.327515E+03, 0.327515E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.324302E+07,    ! Pressure (Pa), Sat. Temp. =    52.528
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.789870E-04, 0.806234E-04,
 0.822191E-04, 0.837807E-04, 0.873804E-04, 0.908678E-04, 0.942772E-04, 0.976331E-04, 0.100953E-03,
 0.104252E-03, 0.107541E-03, 0.110828E-03, 0.114122E-03, 0.117430E-03, 0.120757E-03, 0.124109E-03,
 0.127491E-03, 0.130907E-03, 0.134362E-03, 0.137860E-03, 0.141405E-03, 0.145001E-03, 0.148652E-03,
 0.152362E-03, 0.156134E-03, 0.159973E-03, 0.163882E-03, 0.167867E-03, 0.171930E-03, 0.176076E-03,
 0.180310E-03, 0.184637E-03, 0.189060E-03, 0.193586E-03, 0.198219E-03, 0.207830E-03, 0.217941E-03,
 0.228605E-03, 0.239882E-03, 0.276759E-03, 0.313169E-03, 0.356786E-03, 0.410255E-03, 0.477692E-03,
 0.565936E-03, 0.687451E-03, 0.868327E-03, 0.117782E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.324302E+07,    ! Pressure (Pa), Sat. Temp. =    52.528
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.782790E-01, 0.791201E-01,
 0.799382E-01, 0.807360E-01, 0.825601E-01, 0.843020E-01, 0.859770E-01, 0.875961E-01, 0.891679E-01,
 0.906989E-01, 0.921945E-01, 0.936589E-01, 0.950958E-01, 0.965081E-01, 0.978985E-01, 0.992691E-01,
 0.100622E+00, 0.101958E+00, 0.103280E+00, 0.104588E+00, 0.105884E+00, 0.107169E+00, 0.108443E+00,
 0.109708E+00, 0.110965E+00, 0.112213E+00, 0.113454E+00, 0.114689E+00, 0.115917E+00, 0.117140E+00,
 0.118357E+00, 0.119570E+00, 0.120779E+00, 0.121984E+00, 0.123186E+00, 0.125581E+00, 0.127967E+00,
 0.130347E+00, 0.132722E+00, 0.139618E+00, 0.145351E+00, 0.151131E+00, 0.157049E+00, 0.163088E+00,
 0.169286E+00, 0.175690E+00, 0.182350E+00, 0.189328E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.318141E+07,    ! Pressure (Pa), Sat. Temp. =    51.685
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.290675E+06,
 0.288757E+06, 0.286887E+06, 0.282604E+06, 0.278501E+06, 0.274541E+06, 0.270699E+06, 0.266956E+06,
 0.263298E+06, 0.259713E+06, 0.256194E+06, 0.252733E+06, 0.249324E+06, 0.245962E+06, 0.242643E+06,
 0.239364E+06, 0.236121E+06, 0.232913E+06, 0.229735E+06, 0.226587E+06, 0.223466E+06, 0.220370E+06,
 0.217299E+06, 0.214251E+06, 0.211224E+06, 0.208218E+06, 0.205231E+06, 0.202263E+06, 0.199312E+06,
 0.196378E+06, 0.193459E+06, 0.190556E+06, 0.187668E+06, 0.184794E+06, 0.179085E+06, 0.173425E+06,
 0.167810E+06, 0.162238E+06, 0.146267E+06, 0.133248E+06, 0.120379E+06, 0.107637E+06, 0.950055E+05,
 0.824827E+05, 0.700917E+05, 0.579066E+05, 0.461035E+05, 0.461035E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.318141E+07,    ! Pressure (Pa), Sat. Temp. =    51.685
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.898582E+03,
 0.906895E+03, 0.914822E+03, 0.932362E+03, 0.948463E+03, 0.963435E+03, 0.977490E+03, 0.990784E+03,
 0.100343E+04, 0.101553E+04, 0.102713E+04, 0.103832E+04, 0.104912E+04, 0.105958E+04, 0.106973E+04,
 0.107961E+04, 0.108923E+04, 0.109862E+04, 0.110779E+04, 0.111676E+04, 0.112555E+04, 0.113417E+04,
 0.114262E+04, 0.115093E+04, 0.115910E+04, 0.116714E+04, 0.117505E+04, 0.118285E+04, 0.119053E+04,
 0.119812E+04, 0.120560E+04, 0.121299E+04, 0.122030E+04, 0.122752E+04, 0.124172E+04, 0.125563E+04,
 0.126928E+04, 0.128269E+04, 0.132045E+04, 0.135057E+04, 0.137985E+04, 0.140838E+04, 0.143624E+04,
 0.146344E+04, 0.148995E+04, 0.151568E+04, 0.154053E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.318141E+07,    ! Pressure (Pa), Sat. Temp. =    51.685
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.230705E+04,
 0.224698E+04, 0.219458E+04, 0.209274E+04, 0.201317E+04, 0.194870E+04, 0.189501E+04, 0.184936E+04,
 0.180988E+04, 0.177527E+04, 0.174458E+04, 0.171711E+04, 0.169231E+04, 0.166978E+04, 0.164916E+04,
 0.163021E+04, 0.161270E+04, 0.159645E+04, 0.158132E+04, 0.156718E+04, 0.155393E+04, 0.154147E+04,
 0.152973E+04, 0.151864E+04, 0.150815E+04, 0.149820E+04, 0.148875E+04, 0.147976E+04, 0.147120E+04,
 0.146303E+04, 0.145523E+04, 0.144778E+04, 0.144064E+04, 0.143381E+04, 0.142097E+04, 0.140914E+04,
 0.139823E+04, 0.138813E+04, 0.136285E+04, 0.134575E+04, 0.133146E+04, 0.131929E+04, 0.130819E+04,
 0.129630E+04, 0.127994E+04, 0.125178E+04, 0.119705E+04, 0.119705E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.318141E+07,    ! Pressure (Pa), Sat. Temp. =    51.685
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.136214E+04,
 0.135623E+04, 0.135045E+04, 0.133716E+04, 0.132434E+04, 0.131190E+04, 0.129974E+04, 0.128783E+04,
 0.127611E+04, 0.126455E+04, 0.125313E+04, 0.124183E+04, 0.123062E+04, 0.121949E+04, 0.120843E+04,
 0.119744E+04, 0.118649E+04, 0.117558E+04, 0.116470E+04, 0.115385E+04, 0.114302E+04, 0.113220E+04,
 0.112139E+04, 0.111059E+04, 0.109979E+04, 0.108898E+04, 0.107816E+04, 0.106734E+04, 0.105649E+04,
 0.104563E+04, 0.103475E+04, 0.102384E+04, 0.101291E+04, 0.100194E+04, 0.979911E+03, 0.957728E+03,
 0.935373E+03, 0.912826E+03, 0.846089E+03, 0.789164E+03, 0.730425E+03, 0.669595E+03, 0.606391E+03,
 0.540562E+03, 0.471960E+03, 0.400706E+03, 0.327581E+03, 0.327581E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.318141E+07,    ! Pressure (Pa), Sat. Temp. =    51.685
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.802572E-04,
 0.818713E-04, 0.834488E-04, 0.870788E-04, 0.905894E-04, 0.940173E-04, 0.973882E-04, 0.100721E-03,
 0.104030E-03, 0.107328E-03, 0.110623E-03, 0.113924E-03, 0.117238E-03, 0.120570E-03, 0.123927E-03,
 0.127313E-03, 0.130733E-03, 0.134191E-03, 0.137692E-03, 0.141240E-03, 0.144838E-03, 0.148491E-03,
 0.152203E-03, 0.155977E-03, 0.159817E-03, 0.163728E-03, 0.167714E-03, 0.171778E-03, 0.175925E-03,
 0.180160E-03, 0.184487E-03, 0.188911E-03, 0.193437E-03, 0.198070E-03, 0.207681E-03, 0.217792E-03,
 0.228455E-03, 0.239730E-03, 0.276600E-03, 0.312999E-03, 0.356602E-03, 0.410050E-03, 0.477456E-03,
 0.565653E-03, 0.687092E-03, 0.867828E-03, 0.117699E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.318141E+07,    ! Pressure (Pa), Sat. Temp. =    51.685
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.789395E-01,
 0.797667E-01, 0.805726E-01, 0.824126E-01, 0.841674E-01, 0.858529E-01, 0.874809E-01, 0.890603E-01,
 0.905979E-01, 0.920992E-01, 0.935688E-01, 0.950102E-01, 0.964267E-01, 0.978208E-01, 0.991948E-01,
 0.100551E+00, 0.101890E+00, 0.103214E+00, 0.104525E+00, 0.105823E+00, 0.107110E+00, 0.108387E+00,
 0.109654E+00, 0.110912E+00, 0.112162E+00, 0.113404E+00, 0.114640E+00, 0.115870E+00, 0.117094E+00,
 0.118313E+00, 0.119527E+00, 0.120737E+00, 0.121943E+00, 0.123146E+00, 0.125543E+00, 0.127931E+00,
 0.130312E+00, 0.132690E+00, 0.139589E+00, 0.145325E+00, 0.151107E+00, 0.157027E+00, 0.163067E+00,
 0.169267E+00, 0.175671E+00, 0.182333E+00, 0.189312E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.312072E+07,    ! Pressure (Pa), Sat. Temp. =    50.843
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.288923E+06, 0.287038E+06, 0.282728E+06, 0.278605E+06, 0.274629E+06, 0.270774E+06, 0.267021E+06,
 0.263353E+06, 0.259761E+06, 0.256236E+06, 0.252769E+06, 0.249355E+06, 0.245989E+06, 0.242666E+06,
 0.239383E+06, 0.236138E+06, 0.232926E+06, 0.229746E+06, 0.226595E+06, 0.223472E+06, 0.220374E+06,
 0.217301E+06, 0.214251E+06, 0.211223E+06, 0.208215E+06, 0.205227E+06, 0.202257E+06, 0.199305E+06,
 0.196370E+06, 0.193451E+06, 0.190547E+06, 0.187657E+06, 0.184782E+06, 0.179071E+06, 0.173410E+06,
 0.167794E+06, 0.162220E+06, 0.146247E+06, 0.133226E+06, 0.120355E+06, 0.107612E+06, 0.949797E+05,
 0.824559E+05, 0.700640E+05, 0.578781E+05, 0.460742E+05, 0.460742E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.312072E+07,    ! Pressure (Pa), Sat. Temp. =    50.843
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.905145E+03, 0.913197E+03, 0.930972E+03, 0.947248E+03, 0.962355E+03, 0.976520E+03, 0.989903E+03,
 0.100263E+04, 0.101478E+04, 0.102645E+04, 0.103768E+04, 0.104852E+04, 0.105902E+04, 0.106921E+04,
 0.107911E+04, 0.108876E+04, 0.109817E+04, 0.110737E+04, 0.111636E+04, 0.112517E+04, 0.113380E+04,
 0.114227E+04, 0.115060E+04, 0.115878E+04, 0.116683E+04, 0.117475E+04, 0.118256E+04, 0.119026E+04,
 0.119785E+04, 0.120535E+04, 0.121275E+04, 0.122006E+04, 0.122729E+04, 0.124150E+04, 0.125543E+04,
 0.126909E+04, 0.128251E+04, 0.132029E+04, 0.135044E+04, 0.137973E+04, 0.140828E+04, 0.143615E+04,
 0.146335E+04, 0.148987E+04, 0.151561E+04, 0.154047E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.312072E+07,    ! Pressure (Pa), Sat. Temp. =    50.843
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.226533E+04, 0.221038E+04, 0.210433E+04, 0.202208E+04, 0.195577E+04, 0.190078E+04, 0.185416E+04,
 0.181394E+04, 0.177875E+04, 0.174760E+04, 0.171975E+04, 0.169465E+04, 0.167185E+04, 0.165102E+04,
 0.163188E+04, 0.161421E+04, 0.159783E+04, 0.158258E+04, 0.156833E+04, 0.155498E+04, 0.154244E+04,
 0.153063E+04, 0.151948E+04, 0.150892E+04, 0.149892E+04, 0.148942E+04, 0.148039E+04, 0.147179E+04,
 0.146358E+04, 0.145575E+04, 0.144826E+04, 0.144110E+04, 0.143424E+04, 0.142135E+04, 0.140949E+04,
 0.139854E+04, 0.138841E+04, 0.136306E+04, 0.134593E+04, 0.133161E+04, 0.131941E+04, 0.130830E+04,
 0.129639E+04, 0.128002E+04, 0.125187E+04, 0.119713E+04, 0.119713E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.312072E+07,    ! Pressure (Pa), Sat. Temp. =    50.843
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.135695E+04, 0.135113E+04, 0.133775E+04, 0.132487E+04, 0.131237E+04, 0.130018E+04, 0.128823E+04,
 0.127648E+04, 0.126490E+04, 0.125346E+04, 0.124214E+04, 0.123091E+04, 0.121977E+04, 0.120870E+04,
 0.119769E+04, 0.118673E+04, 0.117581E+04, 0.116493E+04, 0.115407E+04, 0.114323E+04, 0.113240E+04,
 0.112159E+04, 0.111078E+04, 0.109997E+04, 0.108916E+04, 0.107834E+04, 0.106750E+04, 0.105666E+04,
 0.104579E+04, 0.103490E+04, 0.102399E+04, 0.101305E+04, 0.100209E+04, 0.980049E+03, 0.957861E+03,
 0.935500E+03, 0.912948E+03, 0.846200E+03, 0.789266E+03, 0.730521E+03, 0.669684E+03, 0.606475E+03,
 0.540642E+03, 0.472034E+03, 0.400776E+03, 0.327646E+03, 0.327646E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.312072E+07,    ! Pressure (Pa), Sat. Temp. =    50.843
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.815226E-04, 0.831166E-04, 0.867780E-04, 0.903123E-04, 0.937589E-04, 0.971450E-04, 0.100490E-03,
 0.103811E-03, 0.107117E-03, 0.110420E-03, 0.113728E-03, 0.117048E-03, 0.120385E-03, 0.123747E-03,
 0.127137E-03, 0.130561E-03, 0.134022E-03, 0.137526E-03, 0.141077E-03, 0.144678E-03, 0.148333E-03,
 0.152047E-03, 0.155822E-03, 0.159664E-03, 0.163577E-03, 0.167563E-03, 0.171628E-03, 0.175776E-03,
 0.180012E-03, 0.184339E-03, 0.188764E-03, 0.193290E-03, 0.197924E-03, 0.207535E-03, 0.217645E-03,
 0.228307E-03, 0.239580E-03, 0.276443E-03, 0.312832E-03, 0.356420E-03, 0.409848E-03, 0.477223E-03,
 0.565374E-03, 0.686738E-03, 0.867335E-03, 0.117617E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.312072E+07,    ! Pressure (Pa), Sat. Temp. =    50.843
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.795950E-01, 0.804092E-01, 0.822656E-01, 0.840334E-01, 0.857296E-01, 0.873665E-01, 0.889535E-01,
 0.904977E-01, 0.920048E-01, 0.934795E-01, 0.949256E-01, 0.963462E-01, 0.977440E-01, 0.991214E-01,
 0.100480E+00, 0.101823E+00, 0.103150E+00, 0.104463E+00, 0.105763E+00, 0.107052E+00, 0.108331E+00,
 0.109600E+00, 0.110859E+00, 0.112111E+00, 0.113355E+00, 0.114593E+00, 0.115824E+00, 0.117049E+00,
 0.118269E+00, 0.119485E+00, 0.120696E+00, 0.121903E+00, 0.123107E+00, 0.125506E+00, 0.127896E+00,
 0.130279E+00, 0.132657E+00, 0.139561E+00, 0.145299E+00, 0.151082E+00, 0.157005E+00, 0.163046E+00,
 0.169247E+00, 0.175653E+00, 0.182316E+00, 0.189296E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.306094E+07,    ! Pressure (Pa), Sat. Temp. =    50.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.287191E+06, 0.282853E+06, 0.278709E+06, 0.274717E+06, 0.270849E+06, 0.267085E+06,
 0.263409E+06, 0.259810E+06, 0.256277E+06, 0.252805E+06, 0.249386E+06, 0.246015E+06, 0.242689E+06,
 0.239403E+06, 0.236154E+06, 0.232939E+06, 0.229756E+06, 0.226603E+06, 0.223478E+06, 0.220378E+06,
 0.217304E+06, 0.214252E+06, 0.211222E+06, 0.208213E+06, 0.205223E+06, 0.202252E+06, 0.199299E+06,
 0.196362E+06, 0.193442E+06, 0.190537E+06, 0.187647E+06, 0.184771E+06, 0.179058E+06, 0.173395E+06,
 0.167778E+06, 0.162203E+06, 0.146227E+06, 0.133204E+06, 0.120332E+06, 0.107588E+06, 0.949543E+05,
 0.824295E+05, 0.700368E+05, 0.578500E+05, 0.460454E+05, 0.460454E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.306094E+07,    ! Pressure (Pa), Sat. Temp. =    50.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.911561E+03, 0.929578E+03, 0.946033E+03, 0.961278E+03, 0.975553E+03, 0.989027E+03,
 0.100183E+04, 0.101405E+04, 0.102577E+04, 0.103704E+04, 0.104793E+04, 0.105847E+04, 0.106869E+04,
 0.107862E+04, 0.108830E+04, 0.109773E+04, 0.110695E+04, 0.111596E+04, 0.112479E+04, 0.113344E+04,
 0.114193E+04, 0.115026E+04, 0.115846E+04, 0.116652E+04, 0.117446E+04, 0.118228E+04, 0.118999E+04,
 0.119759E+04, 0.120509E+04, 0.121250E+04, 0.121982E+04, 0.122706E+04, 0.124129E+04, 0.125523E+04,
 0.126890E+04, 0.128233E+04, 0.132014E+04, 0.135030E+04, 0.137961E+04, 0.140817E+04, 0.143605E+04,
 0.146327E+04, 0.148979E+04, 0.151555E+04, 0.154041E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.306094E+07,    ! Pressure (Pa), Sat. Temp. =    50.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.222671E+04, 0.211620E+04, 0.203114E+04, 0.196294E+04, 0.190660E+04, 0.185899E+04,
 0.181802E+04, 0.178224E+04, 0.175062E+04, 0.172240E+04, 0.169698E+04, 0.167392E+04, 0.165287E+04,
 0.163355E+04, 0.161572E+04, 0.159919E+04, 0.158382E+04, 0.156947E+04, 0.155603E+04, 0.154341E+04,
 0.153152E+04, 0.152030E+04, 0.150969E+04, 0.149963E+04, 0.149009E+04, 0.148101E+04, 0.147237E+04,
 0.146413E+04, 0.145626E+04, 0.144874E+04, 0.144155E+04, 0.143466E+04, 0.142174E+04, 0.140983E+04,
 0.139884E+04, 0.138869E+04, 0.136327E+04, 0.134610E+04, 0.133175E+04, 0.131953E+04, 0.130840E+04,
 0.129649E+04, 0.128011E+04, 0.125195E+04, 0.119721E+04, 0.119721E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.306094E+07,    ! Pressure (Pa), Sat. Temp. =    50.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.135180E+04, 0.133834E+04, 0.132539E+04, 0.131285E+04, 0.130061E+04, 0.128863E+04,
 0.127685E+04, 0.126525E+04, 0.125379E+04, 0.124244E+04, 0.123120E+04, 0.122005E+04, 0.120896E+04,
 0.119794E+04, 0.118697E+04, 0.117604E+04, 0.116515E+04, 0.115428E+04, 0.114343E+04, 0.113260E+04,
 0.112178E+04, 0.111097E+04, 0.110015E+04, 0.108933E+04, 0.107851E+04, 0.106767E+04, 0.105682E+04,
 0.104595E+04, 0.103506E+04, 0.102414E+04, 0.101320E+04, 0.100223E+04, 0.980186E+03, 0.957992E+03,
 0.935626E+03, 0.913069E+03, 0.846309E+03, 0.789368E+03, 0.730616E+03, 0.669773E+03, 0.606558E+03,
 0.540720E+03, 0.472107E+03, 0.400844E+03, 0.327710E+03, 0.327710E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.306094E+07,    ! Pressure (Pa), Sat. Temp. =    50.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.827841E-04, 0.864778E-04, 0.900365E-04, 0.935022E-04, 0.969037E-04, 0.100262E-03,
 0.103593E-03, 0.106908E-03, 0.110219E-03, 0.113534E-03, 0.116860E-03, 0.120203E-03, 0.123569E-03,
 0.126963E-03, 0.130391E-03, 0.133856E-03, 0.137363E-03, 0.140916E-03, 0.144519E-03, 0.148177E-03,
 0.151892E-03, 0.155670E-03, 0.159513E-03, 0.163427E-03, 0.167414E-03, 0.171481E-03, 0.175630E-03,
 0.179866E-03, 0.184194E-03, 0.188619E-03, 0.193145E-03, 0.197779E-03, 0.207390E-03, 0.217499E-03,
 0.228160E-03, 0.239432E-03, 0.276288E-03, 0.312668E-03, 0.356241E-03, 0.409648E-03, 0.476994E-03,
 0.565100E-03, 0.686390E-03, 0.866851E-03, 0.117536E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.306094E+07,    ! Pressure (Pa), Sat. Temp. =    50.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.802458E-01, 0.821190E-01, 0.839000E-01, 0.856069E-01, 0.872529E-01, 0.888475E-01,
 0.903984E-01, 0.919113E-01, 0.933911E-01, 0.948417E-01, 0.962665E-01, 0.976680E-01, 0.990488E-01,
 0.100411E+00, 0.101756E+00, 0.103086E+00, 0.104401E+00, 0.105704E+00, 0.106995E+00, 0.108276E+00,
 0.109546E+00, 0.110808E+00, 0.112061E+00, 0.113307E+00, 0.114546E+00, 0.115778E+00, 0.117005E+00,
 0.118226E+00, 0.119443E+00, 0.120655E+00, 0.121863E+00, 0.123068E+00, 0.125469E+00, 0.127861E+00,
 0.130245E+00, 0.132625E+00, 0.139532E+00, 0.145273E+00, 0.151059E+00, 0.156983E+00, 0.163026E+00,
 0.169228E+00, 0.175636E+00, 0.182299E+00, 0.189280E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.292262E+07,    ! Pressure (Pa), Sat. Temp. =    48.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.283153E+06, 0.278958E+06, 0.274927E+06, 0.271028E+06, 0.267238E+06,
 0.263541E+06, 0.259924E+06, 0.256376E+06, 0.252890E+06, 0.249459E+06, 0.246078E+06, 0.242743E+06,
 0.239448E+06, 0.236192E+06, 0.232970E+06, 0.229781E+06, 0.226623E+06, 0.223492E+06, 0.220388E+06,
 0.217309E+06, 0.214253E+06, 0.211220E+06, 0.208207E+06, 0.205214E+06, 0.202240E+06, 0.199284E+06,
 0.196345E+06, 0.193422E+06, 0.190515E+06, 0.187622E+06, 0.184744E+06, 0.179028E+06, 0.173362E+06,
 0.167742E+06, 0.162164E+06, 0.146181E+06, 0.133154E+06, 0.120279E+06, 0.107531E+06, 0.948955E+05,
 0.823685E+05, 0.699737E+05, 0.577852E+05, 0.459788E+05, 0.459788E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.292262E+07,    ! Pressure (Pa), Sat. Temp. =    48.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.926252E+03, 0.943149E+03, 0.958733E+03, 0.973275E+03, 0.986967E+03,
 0.999948E+03, 0.101232E+04, 0.102417E+04, 0.103556E+04, 0.104655E+04, 0.105717E+04, 0.106747E+04,
 0.107747E+04, 0.108721E+04, 0.109670E+04, 0.110597E+04, 0.111503E+04, 0.112390E+04, 0.113259E+04,
 0.114112E+04, 0.114949E+04, 0.115772E+04, 0.116581E+04, 0.117378E+04, 0.118162E+04, 0.118935E+04,
 0.119698E+04, 0.120451E+04, 0.121193E+04, 0.121927E+04, 0.122653E+04, 0.124079E+04, 0.125476E+04,
 0.126846E+04, 0.128192E+04, 0.131979E+04, 0.134999E+04, 0.137933E+04, 0.140792E+04, 0.143583E+04,
 0.146307E+04, 0.148961E+04, 0.151539E+04, 0.154028E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.292262E+07,    ! Pressure (Pa), Sat. Temp. =    48.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.214556E+04, 0.205329E+04, 0.198032E+04, 0.192063E+04, 0.187057E+04,
 0.182775E+04, 0.179054E+04, 0.175779E+04, 0.172865E+04, 0.170248E+04, 0.167881E+04, 0.165723E+04,
 0.163747E+04, 0.161926E+04, 0.160240E+04, 0.158675E+04, 0.157214E+04, 0.155848E+04, 0.154566E+04,
 0.153360E+04, 0.152223E+04, 0.151148E+04, 0.150130E+04, 0.149164E+04, 0.148246E+04, 0.147373E+04,
 0.146540E+04, 0.145745E+04, 0.144986E+04, 0.144261E+04, 0.143566E+04, 0.142262E+04, 0.141062E+04,
 0.139956E+04, 0.138933E+04, 0.136376E+04, 0.134650E+04, 0.133208E+04, 0.131981E+04, 0.130865E+04,
 0.129670E+04, 0.128031E+04, 0.125214E+04, 0.119738E+04, 0.119738E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.292262E+07,    ! Pressure (Pa), Sat. Temp. =    48.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.133974E+04, 0.132663E+04, 0.131396E+04, 0.130163E+04, 0.128957E+04,
 0.127772E+04, 0.126606E+04, 0.125455E+04, 0.124316E+04, 0.123188E+04, 0.122069E+04, 0.120958E+04,
 0.119853E+04, 0.118753E+04, 0.117658E+04, 0.116566E+04, 0.115478E+04, 0.114391E+04, 0.113307E+04,
 0.112223E+04, 0.111140E+04, 0.110057E+04, 0.108974E+04, 0.107890E+04, 0.106805E+04, 0.105719E+04,
 0.104631E+04, 0.103541E+04, 0.102449E+04, 0.101354E+04, 0.100256E+04, 0.980502E+03, 0.958295E+03,
 0.935917E+03, 0.913350E+03, 0.846563E+03, 0.789602E+03, 0.730834E+03, 0.669978E+03, 0.606750E+03,
 0.540900E+03, 0.472277E+03, 0.401003E+03, 0.327858E+03, 0.327858E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.292262E+07,    ! Pressure (Pa), Sat. Temp. =    48.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.857677E-04, 0.893865E-04, 0.928990E-04, 0.963379E-04, 0.997269E-04,
 0.103083E-03, 0.106421E-03, 0.109751E-03, 0.113082E-03, 0.116422E-03, 0.119778E-03, 0.123155E-03,
 0.126559E-03, 0.129996E-03, 0.133469E-03, 0.136983E-03, 0.140542E-03, 0.144151E-03, 0.147814E-03,
 0.151534E-03, 0.155316E-03, 0.159163E-03, 0.163079E-03, 0.167070E-03, 0.171138E-03, 0.175289E-03,
 0.179527E-03, 0.183857E-03, 0.188282E-03, 0.192810E-03, 0.197444E-03, 0.207055E-03, 0.217163E-03,
 0.227822E-03, 0.239091E-03, 0.275930E-03, 0.312287E-03, 0.355828E-03, 0.409187E-03, 0.476464E-03,
 0.564465E-03, 0.685585E-03, 0.865731E-03, 0.117350E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.292262E+07,    ! Pressure (Pa), Sat. Temp. =    48.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.817722E-01, 0.835856E-01, 0.853187E-01, 0.869863E-01, 0.885994E-01,
 0.901660E-01, 0.916927E-01, 0.931847E-01, 0.946462E-01, 0.960806E-01, 0.974909E-01, 0.988797E-01,
 0.100249E+00, 0.101601E+00, 0.102937E+00, 0.104258E+00, 0.105566E+00, 0.106862E+00, 0.108147E+00,
 0.109422E+00, 0.110688E+00, 0.111945E+00, 0.113194E+00, 0.114437E+00, 0.115672E+00, 0.116902E+00,
 0.118126E+00, 0.119345E+00, 0.120560E+00, 0.121771E+00, 0.122978E+00, 0.125384E+00, 0.127779E+00,
 0.130167E+00, 0.132551E+00, 0.139467E+00, 0.145213E+00, 0.151004E+00, 0.156932E+00, 0.162979E+00,
 0.169185E+00, 0.175594E+00, 0.182261E+00, 0.189243E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.278923E+07,    ! Pressure (Pa), Sat. Temp. =    46.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.279210E+06, 0.275138E+06, 0.271207E+06, 0.267391E+06,
 0.263673E+06, 0.260037E+06, 0.256474E+06, 0.252975E+06, 0.249532E+06, 0.246141E+06, 0.242796E+06,
 0.239494E+06, 0.236230E+06, 0.233002E+06, 0.229807E+06, 0.226642E+06, 0.223507E+06, 0.220398E+06,
 0.217315E+06, 0.214255E+06, 0.211218E+06, 0.208202E+06, 0.205206E+06, 0.202229E+06, 0.199270E+06,
 0.196329E+06, 0.193403E+06, 0.190494E+06, 0.187599E+06, 0.184719E+06, 0.178999E+06, 0.173330E+06,
 0.167707E+06, 0.162127E+06, 0.146137E+06, 0.133106E+06, 0.120228E+06, 0.107477E+06, 0.948388E+05,
 0.823097E+05, 0.699130E+05, 0.577226E+05, 0.459146E+05, 0.459146E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.278923E+07,    ! Pressure (Pa), Sat. Temp. =    46.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.940265E+03, 0.956201E+03, 0.971020E+03, 0.984934E+03,
 0.998098E+03, 0.101063E+04, 0.102261E+04, 0.103411E+04, 0.104520E+04, 0.105591E+04, 0.106628E+04,
 0.107636E+04, 0.108616E+04, 0.109571E+04, 0.110502E+04, 0.111413E+04, 0.112304E+04, 0.113178E+04,
 0.114034E+04, 0.114874E+04, 0.115700E+04, 0.116512E+04, 0.117312E+04, 0.118099E+04, 0.118874E+04,
 0.119639E+04, 0.120394E+04, 0.121139E+04, 0.121874E+04, 0.122601E+04, 0.124031E+04, 0.125431E+04,
 0.126804E+04, 0.128152E+04, 0.131945E+04, 0.134969E+04, 0.137906E+04, 0.140768E+04, 0.143561E+04,
 0.146288E+04, 0.148944E+04, 0.151524E+04, 0.154014E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.278923E+07,    ! Pressure (Pa), Sat. Temp. =    46.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.207642E+04, 0.199823E+04, 0.193496E+04, 0.188232E+04,
 0.183757E+04, 0.179888E+04, 0.176496E+04, 0.173488E+04, 0.170796E+04, 0.168365E+04, 0.166155E+04,
 0.164133E+04, 0.162274E+04, 0.160556E+04, 0.158962E+04, 0.157477E+04, 0.156089E+04, 0.154788E+04,
 0.153565E+04, 0.152412E+04, 0.151323E+04, 0.150293E+04, 0.149316E+04, 0.148388E+04, 0.147505E+04,
 0.146664E+04, 0.145862E+04, 0.145096E+04, 0.144363E+04, 0.143663E+04, 0.142348E+04, 0.141140E+04,
 0.140025E+04, 0.138996E+04, 0.136424E+04, 0.134688E+04, 0.133240E+04, 0.132008E+04, 0.130888E+04,
 0.129692E+04, 0.128050E+04, 0.125232E+04, 0.119755E+04, 0.119755E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.278923E+07,    ! Pressure (Pa), Sat. Temp. =    46.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.132786E+04, 0.131507E+04, 0.130263E+04, 0.129049E+04,
 0.127857E+04, 0.126685E+04, 0.125529E+04, 0.124386E+04, 0.123254E+04, 0.122132E+04, 0.121017E+04,
 0.119910E+04, 0.118808E+04, 0.117710E+04, 0.116617E+04, 0.115526E+04, 0.114438E+04, 0.113351E+04,
 0.112266E+04, 0.111182E+04, 0.110098E+04, 0.109013E+04, 0.107929E+04, 0.106843E+04, 0.105755E+04,
 0.104667E+04, 0.103576E+04, 0.102483E+04, 0.101387E+04, 0.100288E+04, 0.980808E+03, 0.958588E+03,
 0.936199E+03, 0.913621E+03, 0.846807E+03, 0.789829E+03, 0.731046E+03, 0.670175E+03, 0.606936E+03,
 0.541075E+03, 0.472441E+03, 0.401156E+03, 0.328001E+03, 0.328001E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.278923E+07,    ! Pressure (Pa), Sat. Temp. =    46.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.887431E-04, 0.923043E-04, 0.957821E-04, 0.992026E-04,
 0.102585E-03, 0.105945E-03, 0.109294E-03, 0.112642E-03, 0.115996E-03, 0.119364E-03, 0.122753E-03,
 0.126167E-03, 0.129612E-03, 0.133093E-03, 0.136615E-03, 0.140180E-03, 0.143795E-03, 0.147463E-03,
 0.151187E-03, 0.154973E-03, 0.158823E-03, 0.162743E-03, 0.166736E-03, 0.170807E-03, 0.174960E-03,
 0.179200E-03, 0.183531E-03, 0.187958E-03, 0.192486E-03, 0.197120E-03, 0.206731E-03, 0.216839E-03,
 0.227495E-03, 0.238761E-03, 0.275584E-03, 0.311919E-03, 0.355428E-03, 0.408742E-03, 0.475953E-03,
 0.563854E-03, 0.684810E-03, 0.864653E-03, 0.117171E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.278923E+07,    ! Pressure (Pa), Sat. Temp. =    46.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.832743E-01, 0.850344E-01, 0.867242E-01, 0.883558E-01,
 0.899384E-01, 0.914790E-01, 0.929831E-01, 0.944553E-01, 0.958994E-01, 0.973185E-01, 0.987151E-01,
 0.100092E+00, 0.101450E+00, 0.102792E+00, 0.104119E+00, 0.105432E+00, 0.106733E+00, 0.108023E+00,
 0.109302E+00, 0.110571E+00, 0.111832E+00, 0.113085E+00, 0.114331E+00, 0.115569E+00, 0.116802E+00,
 0.118029E+00, 0.119251E+00, 0.120469E+00, 0.121682E+00, 0.122892E+00, 0.125301E+00, 0.127701E+00,
 0.130092E+00, 0.132479E+00, 0.139403E+00, 0.145156E+00, 0.150950E+00, 0.156883E+00, 0.162933E+00,
 0.169142E+00, 0.175555E+00, 0.182223E+00, 0.189208E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.266060E+07,    ! Pressure (Pa), Sat. Temp. =    44.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.275350E+06, 0.271386E+06, 0.267544E+06,
 0.263803E+06, 0.260150E+06, 0.256571E+06, 0.253059E+06, 0.249605E+06, 0.246203E+06, 0.242849E+06,
 0.239539E+06, 0.236268E+06, 0.233033E+06, 0.229832E+06, 0.226662E+06, 0.223522E+06, 0.220409E+06,
 0.217321E+06, 0.214258E+06, 0.211217E+06, 0.208198E+06, 0.205199E+06, 0.202219E+06, 0.199257E+06,
 0.196313E+06, 0.193386E+06, 0.190474E+06, 0.187577E+06, 0.184695E+06, 0.178972E+06, 0.173299E+06,
 0.167673E+06, 0.162091E+06, 0.146095E+06, 0.133060E+06, 0.120178E+06, 0.107425E+06, 0.947841E+05,
 0.822530E+05, 0.698544E+05, 0.576623E+05, 0.458526E+05, 0.458526E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.266060E+07,    ! Pressure (Pa), Sat. Temp. =    44.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.953684E+03, 0.968786E+03, 0.982928E+03,
 0.996277E+03, 0.100896E+04, 0.102107E+04, 0.103269E+04, 0.104387E+04, 0.105467E+04, 0.106513E+04,
 0.107527E+04, 0.108513E+04, 0.109473E+04, 0.110410E+04, 0.111326E+04, 0.112221E+04, 0.113098E+04,
 0.113958E+04, 0.114802E+04, 0.115631E+04, 0.116446E+04, 0.117247E+04, 0.118037E+04, 0.118815E+04,
 0.119582E+04, 0.120338E+04, 0.121085E+04, 0.121823E+04, 0.122552E+04, 0.123985E+04, 0.125387E+04,
 0.126763E+04, 0.128113E+04, 0.131911E+04, 0.134939E+04, 0.137880E+04, 0.140745E+04, 0.143540E+04,
 0.146269E+04, 0.148928E+04, 0.151509E+04, 0.154001E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.266060E+07,    ! Pressure (Pa), Sat. Temp. =    44.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.201671E+04, 0.194959E+04, 0.189422E+04,
 0.184746E+04, 0.180723E+04, 0.177212E+04, 0.174109E+04, 0.171339E+04, 0.168844E+04, 0.166581E+04,
 0.164515E+04, 0.162618E+04, 0.160867E+04, 0.159244E+04, 0.157735E+04, 0.156325E+04, 0.155005E+04,
 0.153764E+04, 0.152597E+04, 0.151494E+04, 0.150452E+04, 0.149463E+04, 0.148525E+04, 0.147634E+04,
 0.146784E+04, 0.145975E+04, 0.145202E+04, 0.144463E+04, 0.143757E+04, 0.142432E+04, 0.141214E+04,
 0.140092E+04, 0.139057E+04, 0.136470E+04, 0.134725E+04, 0.133271E+04, 0.132034E+04, 0.130911E+04,
 0.129712E+04, 0.128069E+04, 0.125249E+04, 0.119772E+04, 0.119772E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.266060E+07,    ! Pressure (Pa), Sat. Temp. =    44.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.131616E+04, 0.130362E+04, 0.129139E+04,
 0.127941E+04, 0.126763E+04, 0.125602E+04, 0.124454E+04, 0.123319E+04, 0.122193E+04, 0.121075E+04,
 0.119965E+04, 0.118861E+04, 0.117761E+04, 0.116665E+04, 0.115573E+04, 0.114483E+04, 0.113395E+04,
 0.112308E+04, 0.111223E+04, 0.110137E+04, 0.109052E+04, 0.107966E+04, 0.106879E+04, 0.105791E+04,
 0.104701E+04, 0.103609E+04, 0.102515E+04, 0.101418E+04, 0.100319E+04, 0.981105E+03, 0.958872E+03,
 0.936471E+03, 0.913883E+03, 0.847043E+03, 0.790048E+03, 0.731250E+03, 0.670366E+03, 0.607115E+03,
 0.541243E+03, 0.472599E+03, 0.401304E+03, 0.328138E+03, 0.328138E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.266060E+07,    ! Pressure (Pa), Sat. Temp. =    44.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.917182E-04, 0.952359E-04, 0.986888E-04,
 0.102098E-03, 0.105481E-03, 0.108849E-03, 0.112213E-03, 0.115582E-03, 0.118963E-03, 0.122362E-03,
 0.125786E-03, 0.129240E-03, 0.132729E-03, 0.136257E-03, 0.139830E-03, 0.143450E-03, 0.147122E-03,
 0.150851E-03, 0.154641E-03, 0.158495E-03, 0.162418E-03, 0.166414E-03, 0.170487E-03, 0.174642E-03,
 0.178883E-03, 0.183216E-03, 0.187644E-03, 0.192172E-03, 0.196807E-03, 0.206419E-03, 0.216525E-03,
 0.227180E-03, 0.238442E-03, 0.275250E-03, 0.311565E-03, 0.355043E-03, 0.408314E-03, 0.475460E-03,
 0.563264E-03, 0.684062E-03, 0.863614E-03, 0.116998E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.266060E+07,    ! Pressure (Pa), Sat. Temp. =    44.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.847540E-01, 0.864664E-01, 0.881169E-01,
 0.897156E-01, 0.912700E-01, 0.927862E-01, 0.942692E-01, 0.957229E-01, 0.971505E-01, 0.985549E-01,
 0.999386E-01, 0.101303E+00, 0.102651E+00, 0.103984E+00, 0.105302E+00, 0.106608E+00, 0.107902E+00,
 0.109185E+00, 0.110459E+00, 0.111723E+00, 0.112979E+00, 0.114228E+00, 0.115470E+00, 0.116706E+00,
 0.117935E+00, 0.119160E+00, 0.120380E+00, 0.121596E+00, 0.122807E+00, 0.125221E+00, 0.127624E+00,
 0.130020E+00, 0.132410E+00, 0.139342E+00, 0.145100E+00, 0.150899E+00, 0.156835E+00, 0.162889E+00,
 0.169101E+00, 0.175516E+00, 0.182187E+00, 0.189174E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.253660E+07,    ! Pressure (Pa), Sat. Temp. =    42.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.271565E+06, 0.267696E+06,
 0.263934E+06, 0.260262E+06, 0.256668E+06, 0.253142E+06, 0.249676E+06, 0.246265E+06, 0.242902E+06,
 0.239583E+06, 0.236305E+06, 0.233064E+06, 0.229857E+06, 0.226682E+06, 0.223537E+06, 0.220419E+06,
 0.217328E+06, 0.214261E+06, 0.211216E+06, 0.208194E+06, 0.205192E+06, 0.202209E+06, 0.199245E+06,
 0.196298E+06, 0.193369E+06, 0.190455E+06, 0.187556E+06, 0.184672E+06, 0.178945E+06, 0.173270E+06,
 0.167641E+06, 0.162056E+06, 0.146054E+06, 0.133015E+06, 0.120130E+06, 0.107375E+06, 0.947315E+05,
 0.821983E+05, 0.697980E+05, 0.576042E+05, 0.457929E+05, 0.457929E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.253660E+07,    ! Pressure (Pa), Sat. Temp. =    42.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.966575E+03, 0.980948E+03,
 0.994486E+03, 0.100733E+04, 0.101957E+04, 0.103130E+04, 0.104258E+04, 0.105347E+04, 0.106400E+04,
 0.107421E+04, 0.108413E+04, 0.109379E+04, 0.110321E+04, 0.111241E+04, 0.112140E+04, 0.113021E+04,
 0.113884E+04, 0.114731E+04, 0.115563E+04, 0.116381E+04, 0.117185E+04, 0.117977E+04, 0.118757E+04,
 0.119526E+04, 0.120285E+04, 0.121034E+04, 0.121773E+04, 0.122504E+04, 0.123940E+04, 0.125345E+04,
 0.126723E+04, 0.128076E+04, 0.131880E+04, 0.134911E+04, 0.137855E+04, 0.140722E+04, 0.143520E+04,
 0.146251E+04, 0.148912E+04, 0.151495E+04, 0.153989E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.253660E+07,    ! Pressure (Pa), Sat. Temp. =    42.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.196454E+04, 0.190629E+04,
 0.185742E+04, 0.181561E+04, 0.177927E+04, 0.174726E+04, 0.171878E+04, 0.169319E+04, 0.167002E+04,
 0.164891E+04, 0.162956E+04, 0.161172E+04, 0.159521E+04, 0.157987E+04, 0.156556E+04, 0.155217E+04,
 0.153960E+04, 0.152777E+04, 0.151661E+04, 0.150607E+04, 0.149608E+04, 0.148660E+04, 0.147759E+04,
 0.146902E+04, 0.146085E+04, 0.145305E+04, 0.144560E+04, 0.143848E+04, 0.142514E+04, 0.141287E+04,
 0.140158E+04, 0.139116E+04, 0.136514E+04, 0.134762E+04, 0.133300E+04, 0.132059E+04, 0.130933E+04,
 0.129732E+04, 0.128087E+04, 0.125266E+04, 0.119788E+04, 0.119788E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.253660E+07,    ! Pressure (Pa), Sat. Temp. =    42.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.130460E+04, 0.129228E+04,
 0.128023E+04, 0.126839E+04, 0.125672E+04, 0.124521E+04, 0.123381E+04, 0.122252E+04, 0.121132E+04,
 0.120019E+04, 0.118912E+04, 0.117810E+04, 0.116712E+04, 0.115618E+04, 0.114527E+04, 0.113437E+04,
 0.112349E+04, 0.111262E+04, 0.110175E+04, 0.109089E+04, 0.108002E+04, 0.106914E+04, 0.105825E+04,
 0.104734E+04, 0.103641E+04, 0.102546E+04, 0.101449E+04, 0.100349E+04, 0.981391E+03, 0.959146E+03,
 0.936735E+03, 0.914136E+03, 0.847272E+03, 0.790259E+03, 0.731447E+03, 0.670551E+03, 0.607288E+03,
 0.541406E+03, 0.472751E+03, 0.401447E+03, 0.328271E+03, 0.328271E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.253660E+07,    ! Pressure (Pa), Sat. Temp. =    42.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.946994E-04, 0.981854E-04,
 0.101622E-03, 0.105027E-03, 0.108415E-03, 0.111795E-03, 0.115179E-03, 0.118572E-03, 0.121983E-03,
 0.125417E-03, 0.128880E-03, 0.132376E-03, 0.135911E-03, 0.139490E-03, 0.143115E-03, 0.146793E-03,
 0.150526E-03, 0.154320E-03, 0.158178E-03, 0.162104E-03, 0.166102E-03, 0.170178E-03, 0.174335E-03,
 0.178578E-03, 0.182911E-03, 0.187340E-03, 0.191870E-03, 0.196505E-03, 0.206117E-03, 0.216222E-03,
 0.226875E-03, 0.238135E-03, 0.274928E-03, 0.311223E-03, 0.354672E-03, 0.407900E-03, 0.474985E-03,
 0.562696E-03, 0.683342E-03, 0.862614E-03, 0.116832E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.253660E+07,    ! Pressure (Pa), Sat. Temp. =    42.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.862130E-01, 0.878826E-01,
 0.894974E-01, 0.910657E-01, 0.925941E-01, 0.940877E-01, 0.955509E-01, 0.969870E-01, 0.983992E-01,
 0.997898E-01, 0.101161E+00, 0.102515E+00, 0.103853E+00, 0.105176E+00, 0.106486E+00, 0.107785E+00,
 0.109072E+00, 0.110349E+00, 0.111617E+00, 0.112877E+00, 0.114129E+00, 0.115374E+00, 0.116612E+00,
 0.117845E+00, 0.119072E+00, 0.120294E+00, 0.121512E+00, 0.122726E+00, 0.125144E+00, 0.127551E+00,
 0.129950E+00, 0.132343E+00, 0.139283E+00, 0.145047E+00, 0.150849E+00, 0.156790E+00, 0.162847E+00,
 0.169062E+00, 0.175479E+00, 0.182152E+00, 0.189141E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.241709E+07,    ! Pressure (Pa), Sat. Temp. =    40.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.267847E+06,
 0.264063E+06, 0.260373E+06, 0.256763E+06, 0.253224E+06, 0.249747E+06, 0.246325E+06, 0.242954E+06,
 0.239627E+06, 0.236342E+06, 0.233095E+06, 0.229882E+06, 0.226702E+06, 0.223552E+06, 0.220430E+06,
 0.217335E+06, 0.214264E+06, 0.211216E+06, 0.208190E+06, 0.205185E+06, 0.202200E+06, 0.199233E+06,
 0.196285E+06, 0.193352E+06, 0.190437E+06, 0.187536E+06, 0.184650E+06, 0.178920E+06, 0.173241E+06,
 0.167610E+06, 0.162022E+06, 0.146015E+06, 0.132972E+06, 0.120084E+06, 0.107326E+06, 0.946808E+05,
 0.821457E+05, 0.697436E+05, 0.575482E+05, 0.457354E+05, 0.457354E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.241709E+07,    ! Pressure (Pa), Sat. Temp. =    40.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.978996E+03,
 0.992725E+03, 0.100572E+04, 0.101810E+04, 0.102994E+04, 0.104132E+04, 0.105229E+04, 0.106290E+04,
 0.107317E+04, 0.108315E+04, 0.109287E+04, 0.110234E+04, 0.111158E+04, 0.112061E+04, 0.112946E+04,
 0.113813E+04, 0.114663E+04, 0.115498E+04, 0.116318E+04, 0.117125E+04, 0.117919E+04, 0.118702E+04,
 0.119473E+04, 0.120233E+04, 0.120984E+04, 0.121725E+04, 0.122457E+04, 0.123896E+04, 0.125304E+04,
 0.126685E+04, 0.128039E+04, 0.131849E+04, 0.134884E+04, 0.137831E+04, 0.140701E+04, 0.143501E+04,
 0.146234E+04, 0.148896E+04, 0.151481E+04, 0.153977E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.241709E+07,    ! Pressure (Pa), Sat. Temp. =    40.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.191852E+04,
 0.186745E+04, 0.182400E+04, 0.178640E+04, 0.175340E+04, 0.172412E+04, 0.169788E+04, 0.167418E+04,
 0.165262E+04, 0.163288E+04, 0.161472E+04, 0.159793E+04, 0.158235E+04, 0.156782E+04, 0.155424E+04,
 0.154151E+04, 0.152953E+04, 0.151824E+04, 0.150758E+04, 0.149748E+04, 0.148791E+04, 0.147882E+04,
 0.147016E+04, 0.146192E+04, 0.145406E+04, 0.144655E+04, 0.143937E+04, 0.142593E+04, 0.141358E+04,
 0.140221E+04, 0.139173E+04, 0.136557E+04, 0.134797E+04, 0.133329E+04, 0.132084E+04, 0.130954E+04,
 0.129750E+04, 0.128104E+04, 0.125282E+04, 0.119803E+04, 0.119803E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.241709E+07,    ! Pressure (Pa), Sat. Temp. =    40.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.129315E+04,
 0.128103E+04, 0.126913E+04, 0.125742E+04, 0.124586E+04, 0.123443E+04, 0.122310E+04, 0.121187E+04,
 0.120071E+04, 0.118962E+04, 0.117858E+04, 0.116758E+04, 0.115662E+04, 0.114569E+04, 0.113478E+04,
 0.112389E+04, 0.111300E+04, 0.110212E+04, 0.109125E+04, 0.108036E+04, 0.106948E+04, 0.105857E+04,
 0.104766E+04, 0.103672E+04, 0.102577E+04, 0.101479E+04, 0.100378E+04, 0.981667E+03, 0.959411E+03,
 0.936989E+03, 0.914380E+03, 0.847492E+03, 0.790463E+03, 0.731637E+03, 0.670729E+03, 0.607455E+03,
 0.541562E+03, 0.472898E+03, 0.401584E+03, 0.328400E+03, 0.328400E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.241709E+07,    ! Pressure (Pa), Sat. Temp. =    40.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.976923E-04,
 0.101157E-03, 0.104585E-03, 0.107992E-03, 0.111389E-03, 0.114787E-03, 0.118193E-03, 0.121615E-03,
 0.125058E-03, 0.128530E-03, 0.132034E-03, 0.135576E-03, 0.139161E-03, 0.142792E-03, 0.146474E-03,
 0.150212E-03, 0.154009E-03, 0.157871E-03, 0.161800E-03, 0.165801E-03, 0.169879E-03, 0.174038E-03,
 0.178282E-03, 0.182617E-03, 0.187047E-03, 0.191578E-03, 0.196214E-03, 0.205826E-03, 0.215930E-03,
 0.226581E-03, 0.237838E-03, 0.274618E-03, 0.310893E-03, 0.354314E-03, 0.407502E-03, 0.474527E-03,
 0.562148E-03, 0.682649E-03, 0.861651E-03, 0.116672E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.241709E+07,    ! Pressure (Pa), Sat. Temp. =    40.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.876529E-01,
 0.892840E-01, 0.908662E-01, 0.924066E-01, 0.939109E-01, 0.953834E-01, 0.968280E-01, 0.982478E-01,
 0.996453E-01, 0.101023E+00, 0.102382E+00, 0.103725E+00, 0.105054E+00, 0.106369E+00, 0.107671E+00,
 0.108963E+00, 0.110243E+00, 0.111515E+00, 0.112778E+00, 0.114033E+00, 0.115281E+00, 0.116522E+00,
 0.117757E+00, 0.118987E+00, 0.120211E+00, 0.121431E+00, 0.122648E+00, 0.125069E+00, 0.127480E+00,
 0.129882E+00, 0.132278E+00, 0.139226E+00, 0.144995E+00, 0.150801E+00, 0.156745E+00, 0.162806E+00,
 0.169024E+00, 0.175444E+00, 0.182119E+00, 0.189109E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.230193E+07,    ! Pressure (Pa), Sat. Temp. =    38.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.264191E+06, 0.260483E+06, 0.256858E+06, 0.253305E+06, 0.249817E+06, 0.246386E+06, 0.243005E+06,
 0.239671E+06, 0.236379E+06, 0.233125E+06, 0.229907E+06, 0.226722E+06, 0.223567E+06, 0.220441E+06,
 0.217342E+06, 0.214267E+06, 0.211216E+06, 0.208187E+06, 0.205180E+06, 0.202192E+06, 0.199223E+06,
 0.196271E+06, 0.193337E+06, 0.190419E+06, 0.187517E+06, 0.184629E+06, 0.178896E+06, 0.173214E+06,
 0.167580E+06, 0.161990E+06, 0.145977E+06, 0.132931E+06, 0.120040E+06, 0.107279E+06, 0.946319E+05,
 0.820950E+05, 0.696912E+05, 0.574942E+05, 0.456800E+05, 0.456800E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.230193E+07,    ! Pressure (Pa), Sat. Temp. =    38.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.990994E+03, 0.100415E+04, 0.101666E+04, 0.102862E+04, 0.104009E+04, 0.105115E+04, 0.106183E+04,
 0.107217E+04, 0.108221E+04, 0.109197E+04, 0.110149E+04, 0.111078E+04, 0.111985E+04, 0.112873E+04,
 0.113743E+04, 0.114597E+04, 0.115434E+04, 0.116257E+04, 0.117067E+04, 0.117863E+04, 0.118648E+04,
 0.119421E+04, 0.120183E+04, 0.120936E+04, 0.121678E+04, 0.122412E+04, 0.123854E+04, 0.125265E+04,
 0.126647E+04, 0.128004E+04, 0.131819E+04, 0.134858E+04, 0.137807E+04, 0.140680E+04, 0.143482E+04,
 0.146217E+04, 0.148882E+04, 0.151468E+04, 0.153966E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.230193E+07,    ! Pressure (Pa), Sat. Temp. =    38.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.187755E+04, 0.183241E+04, 0.179351E+04, 0.175950E+04, 0.172941E+04, 0.170252E+04, 0.167828E+04,
 0.165627E+04, 0.163615E+04, 0.161767E+04, 0.160060E+04, 0.158477E+04, 0.157004E+04, 0.155627E+04,
 0.154337E+04, 0.153125E+04, 0.151983E+04, 0.150905E+04, 0.149885E+04, 0.148919E+04, 0.148001E+04,
 0.147128E+04, 0.146296E+04, 0.145504E+04, 0.144747E+04, 0.144024E+04, 0.142670E+04, 0.141427E+04,
 0.140283E+04, 0.139228E+04, 0.136599E+04, 0.134831E+04, 0.133357E+04, 0.132108E+04, 0.130975E+04,
 0.129769E+04, 0.128121E+04, 0.125298E+04, 0.119818E+04, 0.119818E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.230193E+07,    ! Pressure (Pa), Sat. Temp. =    38.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.128182E+04, 0.126986E+04, 0.125809E+04, 0.124649E+04, 0.123502E+04, 0.122367E+04, 0.121240E+04,
 0.120122E+04, 0.119010E+04, 0.117904E+04, 0.116803E+04, 0.115705E+04, 0.114610E+04, 0.113518E+04,
 0.112427E+04, 0.111337E+04, 0.110248E+04, 0.109159E+04, 0.108070E+04, 0.106980E+04, 0.105889E+04,
 0.104797E+04, 0.103703E+04, 0.102606E+04, 0.101507E+04, 0.100406E+04, 0.981935E+03, 0.959667E+03,
 0.937234E+03, 0.914616E+03, 0.847705E+03, 0.790660E+03, 0.731820E+03, 0.670900E+03, 0.607616E+03,
 0.541714E+03, 0.473040E+03, 0.401717E+03, 0.328523E+03, 0.328523E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.230193E+07,    ! Pressure (Pa), Sat. Temp. =    38.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.100702E-03, 0.104153E-03, 0.107580E-03, 0.110994E-03, 0.114406E-03, 0.117824E-03, 0.121257E-03,
 0.124711E-03, 0.128191E-03, 0.131703E-03, 0.135251E-03, 0.138842E-03, 0.142479E-03, 0.146166E-03,
 0.149908E-03, 0.153709E-03, 0.157574E-03, 0.161506E-03, 0.165510E-03, 0.169590E-03, 0.173751E-03,
 0.177997E-03, 0.182333E-03, 0.186764E-03, 0.191296E-03, 0.195932E-03, 0.205544E-03, 0.215649E-03,
 0.226298E-03, 0.237552E-03, 0.274318E-03, 0.310576E-03, 0.353970E-03, 0.407118E-03, 0.474086E-03,
 0.561621E-03, 0.681981E-03, 0.860724E-03, 0.116518E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.230193E+07,    ! Pressure (Pa), Sat. Temp. =    38.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.890752E-01, 0.906713E-01, 0.922238E-01, 0.937386E-01, 0.952205E-01, 0.966734E-01, 0.981006E-01,
 0.995049E-01, 0.100889E+00, 0.102254E+00, 0.103602E+00, 0.104935E+00, 0.106255E+00, 0.107561E+00,
 0.108856E+00, 0.110141E+00, 0.111416E+00, 0.112682E+00, 0.113940E+00, 0.115191E+00, 0.116434E+00,
 0.117672E+00, 0.118904E+00, 0.120131E+00, 0.121353E+00, 0.122572E+00, 0.124997E+00, 0.127411E+00,
 0.129817E+00, 0.132216E+00, 0.139171E+00, 0.144945E+00, 0.150755E+00, 0.156703E+00, 0.162767E+00,
 0.168987E+00, 0.175409E+00, 0.182086E+00, 0.189078E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.219101E+07,    ! Pressure (Pa), Sat. Temp. =    36.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.260592E+06, 0.256951E+06, 0.253386E+06, 0.249886E+06, 0.246445E+06, 0.243056E+06,
 0.239714E+06, 0.236415E+06, 0.233155E+06, 0.229932E+06, 0.226742E+06, 0.223583E+06, 0.220452E+06,
 0.217349E+06, 0.214271E+06, 0.211217E+06, 0.208185E+06, 0.205174E+06, 0.202184E+06, 0.199212E+06,
 0.196259E+06, 0.193323E+06, 0.190403E+06, 0.187499E+06, 0.184609E+06, 0.178873E+06, 0.173188E+06,
 0.167552E+06, 0.161960E+06, 0.145941E+06, 0.132891E+06, 0.119997E+06, 0.107234E+06, 0.945849E+05,
 0.820462E+05, 0.696407E+05, 0.574422E+05, 0.456266E+05, 0.456266E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.219101E+07,    ! Pressure (Pa), Sat. Temp. =    36.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.100261E+04, 0.101525E+04, 0.102732E+04, 0.103889E+04, 0.105003E+04, 0.106078E+04,
 0.107119E+04, 0.108129E+04, 0.109111E+04, 0.110067E+04, 0.111000E+04, 0.111911E+04, 0.112803E+04,
 0.113676E+04, 0.114532E+04, 0.115373E+04, 0.116199E+04, 0.117010E+04, 0.117809E+04, 0.118596E+04,
 0.119371E+04, 0.120135E+04, 0.120889E+04, 0.121633E+04, 0.122369E+04, 0.123813E+04, 0.125227E+04,
 0.126612E+04, 0.127971E+04, 0.131790E+04, 0.134832E+04, 0.137785E+04, 0.140660E+04, 0.143464E+04,
 0.146201E+04, 0.148867E+04, 0.151455E+04, 0.153955E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.219101E+07,    ! Pressure (Pa), Sat. Temp. =    36.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.184082E+04, 0.180059E+04, 0.176556E+04, 0.173466E+04, 0.170710E+04, 0.168232E+04,
 0.165986E+04, 0.163936E+04, 0.162056E+04, 0.160321E+04, 0.158714E+04, 0.157220E+04, 0.155825E+04,
 0.154519E+04, 0.153293E+04, 0.152138E+04, 0.151049E+04, 0.150019E+04, 0.149043E+04, 0.148116E+04,
 0.147236E+04, 0.146398E+04, 0.145599E+04, 0.144836E+04, 0.144107E+04, 0.142744E+04, 0.141493E+04,
 0.140343E+04, 0.139282E+04, 0.136640E+04, 0.134863E+04, 0.133384E+04, 0.132130E+04, 0.130995E+04,
 0.129786E+04, 0.128137E+04, 0.125313E+04, 0.119832E+04, 0.119832E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.219101E+07,    ! Pressure (Pa), Sat. Temp. =    36.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.127057E+04, 0.125875E+04, 0.124711E+04, 0.123560E+04, 0.122421E+04, 0.121292E+04,
 0.120171E+04, 0.119057E+04, 0.117949E+04, 0.116846E+04, 0.115746E+04, 0.114650E+04, 0.113556E+04,
 0.112464E+04, 0.111373E+04, 0.110283E+04, 0.109193E+04, 0.108103E+04, 0.107012E+04, 0.105920E+04,
 0.104827E+04, 0.103732E+04, 0.102635E+04, 0.101535E+04, 0.100433E+04, 0.982193E+03, 0.959914E+03,
 0.937471E+03, 0.914844E+03, 0.847910E+03, 0.790850E+03, 0.731997E+03, 0.671066E+03, 0.607772E+03,
 0.541859E+03, 0.473177E+03, 0.401845E+03, 0.328642E+03, 0.328642E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.219101E+07,    ! Pressure (Pa), Sat. Temp. =    36.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.103733E-03, 0.107179E-03, 0.110609E-03, 0.114036E-03, 0.117467E-03, 0.120911E-03,
 0.124374E-03, 0.127862E-03, 0.131382E-03, 0.134937E-03, 0.138534E-03, 0.142176E-03, 0.145868E-03,
 0.149614E-03, 0.153419E-03, 0.157287E-03, 0.161222E-03, 0.165229E-03, 0.169311E-03, 0.173474E-03,
 0.177722E-03, 0.182059E-03, 0.186491E-03, 0.191024E-03, 0.195661E-03, 0.205273E-03, 0.215377E-03,
 0.226025E-03, 0.237276E-03, 0.274030E-03, 0.310269E-03, 0.353637E-03, 0.406748E-03, 0.473662E-03,
 0.561114E-03, 0.681339E-03, 0.859833E-03, 0.116371E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.219101E+07,    ! Pressure (Pa), Sat. Temp. =    36.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.904812E-01, 0.920456E-01, 0.935709E-01, 0.950620E-01, 0.965231E-01, 0.979577E-01,
 0.993687E-01, 0.100758E+00, 0.102129E+00, 0.103483E+00, 0.104820E+00, 0.106144E+00, 0.107455E+00,
 0.108754E+00, 0.110042E+00, 0.111320E+00, 0.112589E+00, 0.113850E+00, 0.115104E+00, 0.116350E+00,
 0.117590E+00, 0.118824E+00, 0.120054E+00, 0.121278E+00, 0.122498E+00, 0.124928E+00, 0.127345E+00,
 0.129753E+00, 0.132155E+00, 0.139118E+00, 0.144896E+00, 0.150710E+00, 0.156662E+00, 0.162729E+00,
 0.168952E+00, 0.175376E+00, 0.182055E+00, 0.189049E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.208421E+07,    ! Pressure (Pa), Sat. Temp. =    34.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.257043E+06, 0.253465E+06, 0.249954E+06, 0.246503E+06, 0.243106E+06,
 0.239757E+06, 0.236451E+06, 0.233185E+06, 0.229956E+06, 0.226761E+06, 0.223598E+06, 0.220463E+06,
 0.217356E+06, 0.214275E+06, 0.211218E+06, 0.208183E+06, 0.205170E+06, 0.202177E+06, 0.199203E+06,
 0.196247E+06, 0.193309E+06, 0.190387E+06, 0.187481E+06, 0.184590E+06, 0.178850E+06, 0.173163E+06,
 0.167524E+06, 0.161930E+06, 0.145906E+06, 0.132853E+06, 0.119956E+06, 0.107191E+06, 0.945396E+05,
 0.819992E+05, 0.695922E+05, 0.573922E+05, 0.455752E+05, 0.455752E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.208421E+07,    ! Pressure (Pa), Sat. Temp. =    34.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.101387E+04, 0.102606E+04, 0.103772E+04, 0.104894E+04, 0.105977E+04,
 0.107024E+04, 0.108040E+04, 0.109026E+04, 0.109987E+04, 0.110924E+04, 0.111839E+04, 0.112735E+04,
 0.113611E+04, 0.114470E+04, 0.115313E+04, 0.116142E+04, 0.116956E+04, 0.117757E+04, 0.118545E+04,
 0.119322E+04, 0.120088E+04, 0.120844E+04, 0.121590E+04, 0.122327E+04, 0.123774E+04, 0.125190E+04,
 0.126577E+04, 0.127938E+04, 0.131763E+04, 0.134808E+04, 0.137763E+04, 0.140640E+04, 0.143447E+04,
 0.146186E+04, 0.148853E+04, 0.151443E+04, 0.153944E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.208421E+07,    ! Pressure (Pa), Sat. Temp. =    34.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.180765E+04, 0.177157E+04, 0.173984E+04, 0.171163E+04, 0.168630E+04,
 0.166339E+04, 0.164251E+04, 0.162339E+04, 0.160577E+04, 0.158947E+04, 0.157432E+04, 0.156019E+04,
 0.154697E+04, 0.153456E+04, 0.152289E+04, 0.151189E+04, 0.150149E+04, 0.149163E+04, 0.148229E+04,
 0.147341E+04, 0.146496E+04, 0.145691E+04, 0.144923E+04, 0.144189E+04, 0.142816E+04, 0.141558E+04,
 0.140400E+04, 0.139334E+04, 0.136679E+04, 0.134895E+04, 0.133411E+04, 0.132153E+04, 0.131014E+04,
 0.129804E+04, 0.128153E+04, 0.125328E+04, 0.119846E+04, 0.119846E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.208421E+07,    ! Pressure (Pa), Sat. Temp. =    34.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.125940E+04, 0.124771E+04, 0.123617E+04, 0.122474E+04, 0.121343E+04,
 0.120219E+04, 0.119103E+04, 0.117993E+04, 0.116888E+04, 0.115786E+04, 0.114689E+04, 0.113593E+04,
 0.112500E+04, 0.111408E+04, 0.110316E+04, 0.109225E+04, 0.108134E+04, 0.107042E+04, 0.105950E+04,
 0.104856E+04, 0.103760E+04, 0.102662E+04, 0.101562E+04, 0.100459E+04, 0.982442E+03, 0.960152E+03,
 0.937700E+03, 0.915064E+03, 0.848108E+03, 0.791033E+03, 0.732167E+03, 0.671225E+03, 0.607921E+03,
 0.542000E+03, 0.473309E+03, 0.401968E+03, 0.328757E+03, 0.328757E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.208421E+07,    ! Pressure (Pa), Sat. Temp. =    34.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.106788E-03, 0.110236E-03, 0.113676E-03, 0.117120E-03, 0.120575E-03,
 0.124047E-03, 0.127544E-03, 0.131071E-03, 0.134633E-03, 0.138236E-03, 0.141883E-03, 0.145580E-03,
 0.149330E-03, 0.153139E-03, 0.157010E-03, 0.160948E-03, 0.164957E-03, 0.169042E-03, 0.173206E-03,
 0.177456E-03, 0.181795E-03, 0.186228E-03, 0.190761E-03, 0.195399E-03, 0.205012E-03, 0.215115E-03,
 0.225761E-03, 0.237011E-03, 0.273752E-03, 0.309974E-03, 0.353318E-03, 0.406392E-03, 0.473253E-03,
 0.560625E-03, 0.680720E-03, 0.858975E-03, 0.116229E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.208421E+07,    ! Pressure (Pa), Sat. Temp. =    34.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.918720E-01, 0.934077E-01, 0.949079E-01, 0.963771E-01, 0.978190E-01,
 0.992365E-01, 0.100632E+00, 0.102008E+00, 0.103367E+00, 0.104709E+00, 0.106037E+00, 0.107352E+00,
 0.108654E+00, 0.109946E+00, 0.111227E+00, 0.112500E+00, 0.113763E+00, 0.115019E+00, 0.116268E+00,
 0.117511E+00, 0.118747E+00, 0.119979E+00, 0.121205E+00, 0.122427E+00, 0.124860E+00, 0.127281E+00,
 0.129692E+00, 0.132097E+00, 0.139067E+00, 0.144850E+00, 0.150667E+00, 0.156622E+00, 0.162692E+00,
 0.168918E+00, 0.175344E+00, 0.182025E+00, 0.189020E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.198142E+07,    ! Pressure (Pa), Sat. Temp. =    32.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.253543E+06, 0.250021E+06, 0.246561E+06, 0.243155E+06,
 0.239798E+06, 0.236486E+06, 0.233215E+06, 0.229981E+06, 0.226781E+06, 0.223613E+06, 0.220475E+06,
 0.217364E+06, 0.214279E+06, 0.211219E+06, 0.208181E+06, 0.205165E+06, 0.202170E+06, 0.199194E+06,
 0.196236E+06, 0.193296E+06, 0.190372E+06, 0.187464E+06, 0.184572E+06, 0.178829E+06, 0.173139E+06,
 0.167498E+06, 0.161902E+06, 0.145873E+06, 0.132816E+06, 0.119917E+06, 0.107149E+06, 0.944961E+05,
 0.819539E+05, 0.695454E+05, 0.573441E+05, 0.455258E+05, 0.455258E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.198142E+07,    ! Pressure (Pa), Sat. Temp. =    32.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.102482E+04, 0.103658E+04, 0.104789E+04, 0.105878E+04,
 0.106932E+04, 0.107953E+04, 0.108945E+04, 0.109910E+04, 0.110851E+04, 0.111770E+04, 0.112668E+04,
 0.113548E+04, 0.114410E+04, 0.115256E+04, 0.116087E+04, 0.116903E+04, 0.117706E+04, 0.118497E+04,
 0.119275E+04, 0.120043E+04, 0.120801E+04, 0.121548E+04, 0.122286E+04, 0.123736E+04, 0.125154E+04,
 0.126544E+04, 0.127907E+04, 0.131736E+04, 0.134784E+04, 0.137742E+04, 0.140622E+04, 0.143430E+04,
 0.146171E+04, 0.148840E+04, 0.151432E+04, 0.153934E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.198142E+07,    ! Pressure (Pa), Sat. Temp. =    32.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.177753E+04, 0.174497E+04, 0.171608E+04, 0.169022E+04,
 0.166685E+04, 0.164561E+04, 0.162616E+04, 0.160827E+04, 0.159173E+04, 0.157638E+04, 0.156207E+04,
 0.154870E+04, 0.153616E+04, 0.152436E+04, 0.151325E+04, 0.150275E+04, 0.149281E+04, 0.148338E+04,
 0.147443E+04, 0.146591E+04, 0.145780E+04, 0.145007E+04, 0.144268E+04, 0.142886E+04, 0.141620E+04,
 0.140456E+04, 0.139384E+04, 0.136717E+04, 0.134926E+04, 0.133436E+04, 0.132174E+04, 0.131032E+04,
 0.129820E+04, 0.128168E+04, 0.125342E+04, 0.119859E+04, 0.119859E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.198142E+07,    ! Pressure (Pa), Sat. Temp. =    32.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.124829E+04, 0.123671E+04, 0.122526E+04, 0.121391E+04,
 0.120266E+04, 0.119147E+04, 0.118035E+04, 0.116928E+04, 0.115825E+04, 0.114726E+04, 0.113629E+04,
 0.112534E+04, 0.111441E+04, 0.110349E+04, 0.109257E+04, 0.108165E+04, 0.107072E+04, 0.105978E+04,
 0.104883E+04, 0.103787E+04, 0.102688E+04, 0.101588E+04, 0.100484E+04, 0.982682E+03, 0.960382E+03,
 0.937921E+03, 0.915276E+03, 0.848299E+03, 0.791210E+03, 0.732332E+03, 0.671379E+03, 0.608065E+03,
 0.542135E+03, 0.473436E+03, 0.402087E+03, 0.328868E+03, 0.328868E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.198142E+07,    ! Pressure (Pa), Sat. Temp. =    32.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.109873E-03, 0.113328E-03, 0.116784E-03, 0.120249E-03,
 0.123731E-03, 0.127236E-03, 0.130770E-03, 0.134339E-03, 0.137947E-03, 0.141600E-03, 0.145301E-03,
 0.149056E-03, 0.152868E-03, 0.156743E-03, 0.160684E-03, 0.164695E-03, 0.168782E-03, 0.172949E-03,
 0.177200E-03, 0.181540E-03, 0.185974E-03, 0.190508E-03, 0.195146E-03, 0.204760E-03, 0.214862E-03,
 0.225507E-03, 0.236755E-03, 0.273484E-03, 0.309691E-03, 0.353010E-03, 0.406050E-03, 0.472860E-03,
 0.560155E-03, 0.680125E-03, 0.858150E-03, 0.116092E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.198142E+07,    ! Pressure (Pa), Sat. Temp. =    32.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.932489E-01, 0.947582E-01, 0.962354E-01, 0.976844E-01,
 0.991083E-01, 0.100510E+00, 0.101891E+00, 0.103255E+00, 0.104602E+00, 0.105934E+00, 0.107252E+00,
 0.108558E+00, 0.109853E+00, 0.111138E+00, 0.112413E+00, 0.113680E+00, 0.114938E+00, 0.116189E+00,
 0.117434E+00, 0.118673E+00, 0.119906E+00, 0.121135E+00, 0.122359E+00, 0.124795E+00, 0.127219E+00,
 0.129634E+00, 0.132041E+00, 0.139017E+00, 0.144805E+00, 0.150626E+00, 0.156584E+00, 0.162657E+00,
 0.168885E+00, 0.175314E+00, 0.181996E+00, 0.188993E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.188251E+07,    ! Pressure (Pa), Sat. Temp. =    30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.250088E+06, 0.246618E+06, 0.243204E+06,
 0.239840E+06, 0.236521E+06, 0.233244E+06, 0.230004E+06, 0.226800E+06, 0.223628E+06, 0.220486E+06,
 0.217372E+06, 0.214284E+06, 0.211220E+06, 0.208180E+06, 0.205162E+06, 0.202164E+06, 0.199185E+06,
 0.196226E+06, 0.193283E+06, 0.190358E+06, 0.187449E+06, 0.184554E+06, 0.178809E+06, 0.173116E+06,
 0.167473E+06, 0.161874E+06, 0.145841E+06, 0.132781E+06, 0.119879E+06, 0.107109E+06, 0.944542E+05,
 0.819104E+05, 0.695005E+05, 0.572978E+05, 0.454782E+05, 0.454782E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.188251E+07,    ! Pressure (Pa), Sat. Temp. =    30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.103547E+04, 0.104686E+04, 0.105782E+04,
 0.106842E+04, 0.107869E+04, 0.108865E+04, 0.109835E+04, 0.110780E+04, 0.111703E+04, 0.112605E+04,
 0.113487E+04, 0.114352E+04, 0.115200E+04, 0.116033E+04, 0.116852E+04, 0.117657E+04, 0.118450E+04,
 0.119230E+04, 0.120000E+04, 0.120759E+04, 0.121507E+04, 0.122247E+04, 0.123700E+04, 0.125120E+04,
 0.126511E+04, 0.127876E+04, 0.131710E+04, 0.134761E+04, 0.137722E+04, 0.140604E+04, 0.143414E+04,
 0.146156E+04, 0.148827E+04, 0.151420E+04, 0.153924E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.188251E+07,    ! Pressure (Pa), Sat. Temp. =    30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.175003E+04, 0.172048E+04, 0.169407E+04,
 0.167026E+04, 0.164863E+04, 0.162887E+04, 0.161072E+04, 0.159395E+04, 0.157839E+04, 0.156391E+04,
 0.155038E+04, 0.153771E+04, 0.152579E+04, 0.151457E+04, 0.150397E+04, 0.149395E+04, 0.148444E+04,
 0.147542E+04, 0.146684E+04, 0.145867E+04, 0.145088E+04, 0.144344E+04, 0.142954E+04, 0.141681E+04,
 0.140510E+04, 0.139433E+04, 0.136753E+04, 0.134955E+04, 0.133460E+04, 0.132194E+04, 0.131050E+04,
 0.129836E+04, 0.128183E+04, 0.125356E+04, 0.119872E+04, 0.119872E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.188251E+07,    ! Pressure (Pa), Sat. Temp. =    30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.123725E+04, 0.122576E+04, 0.121439E+04,
 0.120311E+04, 0.119190E+04, 0.118076E+04, 0.116967E+04, 0.115863E+04, 0.114762E+04, 0.113664E+04,
 0.112568E+04, 0.111473E+04, 0.110380E+04, 0.109287E+04, 0.108194E+04, 0.107100E+04, 0.106006E+04,
 0.104910E+04, 0.103813E+04, 0.102714E+04, 0.101613E+04, 0.100508E+04, 0.982914E+03, 0.960604E+03,
 0.938133E+03, 0.915480E+03, 0.848482E+03, 0.791380E+03, 0.732490E+03, 0.671527E+03, 0.608204E+03,
 0.542266E+03, 0.473558E+03, 0.402202E+03, 0.328975E+03, 0.328975E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.188251E+07,    ! Pressure (Pa), Sat. Temp. =    30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.112990E-03, 0.116458E-03, 0.119934E-03,
 0.123425E-03, 0.126938E-03, 0.130480E-03, 0.134055E-03, 0.137669E-03, 0.141327E-03, 0.145032E-03,
 0.148791E-03, 0.152607E-03, 0.156485E-03, 0.160428E-03, 0.164443E-03, 0.168532E-03, 0.172700E-03,
 0.176953E-03, 0.181294E-03, 0.185730E-03, 0.190264E-03, 0.194903E-03, 0.204517E-03, 0.214619E-03,
 0.225263E-03, 0.236508E-03, 0.273227E-03, 0.309417E-03, 0.352713E-03, 0.405720E-03, 0.472482E-03,
 0.559703E-03, 0.679553E-03, 0.857357E-03, 0.115961E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.188251E+07,    ! Pressure (Pa), Sat. Temp. =    30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.946128E-01, 0.960979E-01, 0.975539E-01,
 0.989842E-01, 0.100391E+00, 0.101778E+00, 0.103146E+00, 0.104498E+00, 0.105834E+00, 0.107156E+00,
 0.108466E+00, 0.109764E+00, 0.111051E+00, 0.112329E+00, 0.113599E+00, 0.114860E+00, 0.116113E+00,
 0.117360E+00, 0.118601E+00, 0.119837E+00, 0.121067E+00, 0.122293E+00, 0.124733E+00, 0.127160E+00,
 0.129577E+00, 0.131987E+00, 0.138969E+00, 0.144762E+00, 0.150586E+00, 0.156547E+00, 0.162623E+00,
 0.168853E+00, 0.175284E+00, 0.181968E+00, 0.188966E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.178739E+07,    ! Pressure (Pa), Sat. Temp. =    28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.246673E+06, 0.243251E+06,
 0.239880E+06, 0.236555E+06, 0.233272E+06, 0.230028E+06, 0.226819E+06, 0.223643E+06, 0.220497E+06,
 0.217379E+06, 0.214288E+06, 0.211222E+06, 0.208179E+06, 0.205158E+06, 0.202158E+06, 0.199178E+06,
 0.196216E+06, 0.193272E+06, 0.190344E+06, 0.187433E+06, 0.184538E+06, 0.178789E+06, 0.173094E+06,
 0.167449E+06, 0.161848E+06, 0.145810E+06, 0.132747E+06, 0.119843E+06, 0.107071E+06, 0.944139E+05,
 0.818686E+05, 0.694572E+05, 0.572533E+05, 0.454325E+05, 0.454325E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.178739E+07,    ! Pressure (Pa), Sat. Temp. =    28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.104586E+04, 0.105689E+04,
 0.106755E+04, 0.107787E+04, 0.108789E+04, 0.109763E+04, 0.110712E+04, 0.111638E+04, 0.112543E+04,
 0.113428E+04, 0.114296E+04, 0.115147E+04, 0.115982E+04, 0.116803E+04, 0.117610E+04, 0.118404E+04,
 0.119186E+04, 0.119958E+04, 0.120718E+04, 0.121468E+04, 0.122209E+04, 0.123664E+04, 0.125087E+04,
 0.126480E+04, 0.127847E+04, 0.131685E+04, 0.134740E+04, 0.137702E+04, 0.140586E+04, 0.143399E+04,
 0.146142E+04, 0.148815E+04, 0.151409E+04, 0.153914E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.178739E+07,    ! Pressure (Pa), Sat. Temp. =    28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.172480E+04, 0.169785E+04,
 0.167359E+04, 0.165160E+04, 0.163153E+04, 0.161310E+04, 0.159611E+04, 0.158036E+04, 0.156570E+04,
 0.155202E+04, 0.153921E+04, 0.152718E+04, 0.151586E+04, 0.150516E+04, 0.149505E+04, 0.148547E+04,
 0.147638E+04, 0.146774E+04, 0.145951E+04, 0.145167E+04, 0.144418E+04, 0.143020E+04, 0.141739E+04,
 0.140563E+04, 0.139480E+04, 0.136789E+04, 0.134984E+04, 0.133484E+04, 0.132214E+04, 0.131067E+04,
 0.129851E+04, 0.128197E+04, 0.125369E+04, 0.119884E+04, 0.119884E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.178739E+07,    ! Pressure (Pa), Sat. Temp. =    28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.122625E+04, 0.121485E+04,
 0.120354E+04, 0.119232E+04, 0.118115E+04, 0.117005E+04, 0.115899E+04, 0.114797E+04, 0.113697E+04,
 0.112600E+04, 0.111505E+04, 0.110410E+04, 0.109316E+04, 0.108222E+04, 0.107128E+04, 0.106033E+04,
 0.104936E+04, 0.103838E+04, 0.102739E+04, 0.101637E+04, 0.100532E+04, 0.983137E+03, 0.960818E+03,
 0.938338E+03, 0.915677E+03, 0.848660E+03, 0.791543E+03, 0.732642E+03, 0.671669E+03, 0.608338E+03,
 0.542391E+03, 0.473676E+03, 0.402312E+03, 0.329077E+03, 0.329077E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.178739E+07,    ! Pressure (Pa), Sat. Temp. =    28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.116142E-03, 0.119628E-03,
 0.123129E-03, 0.126650E-03, 0.130199E-03, 0.133781E-03, 0.137400E-03, 0.141063E-03, 0.144773E-03,
 0.148536E-03, 0.152355E-03, 0.156236E-03, 0.160182E-03, 0.164199E-03, 0.168290E-03, 0.172460E-03,
 0.176714E-03, 0.181057E-03, 0.185494E-03, 0.190029E-03, 0.194669E-03, 0.204283E-03, 0.214385E-03,
 0.225028E-03, 0.236271E-03, 0.272979E-03, 0.309154E-03, 0.352428E-03, 0.405403E-03, 0.472118E-03,
 0.559268E-03, 0.679003E-03, 0.856595E-03, 0.115835E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.178739E+07,    ! Pressure (Pa), Sat. Temp. =    28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.959645E-01, 0.974275E-01,
 0.988639E-01, 0.100277E+00, 0.101669E+00, 0.103041E+00, 0.104397E+00, 0.105737E+00, 0.107063E+00,
 0.108376E+00, 0.109677E+00, 0.110968E+00, 0.112249E+00, 0.113520E+00, 0.114784E+00, 0.116040E+00,
 0.117289E+00, 0.118532E+00, 0.119769E+00, 0.121002E+00, 0.122229E+00, 0.124673E+00, 0.127103E+00,
 0.129522E+00, 0.131935E+00, 0.138924E+00, 0.144720E+00, 0.150548E+00, 0.156512E+00, 0.162590E+00,
 0.168823E+00, 0.175255E+00, 0.181941E+00, 0.188941E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.169595E+07,    ! Pressure (Pa), Sat. Temp. =    26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.243298E+06,
 0.239920E+06, 0.236589E+06, 0.233300E+06, 0.230051E+06, 0.226838E+06, 0.223657E+06, 0.220508E+06,
 0.217387E+06, 0.214293E+06, 0.211224E+06, 0.208178E+06, 0.205155E+06, 0.202153E+06, 0.199170E+06,
 0.196206E+06, 0.193261E+06, 0.190332E+06, 0.187419E+06, 0.184522E+06, 0.178771E+06, 0.173073E+06,
 0.167426E+06, 0.161823E+06, 0.145780E+06, 0.132715E+06, 0.119808E+06, 0.107034E+06, 0.943752E+05,
 0.818284E+05, 0.694157E+05, 0.572105E+05, 0.453885E+05, 0.453885E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.169595E+07,    ! Pressure (Pa), Sat. Temp. =    26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.105599E+04,
 0.106671E+04, 0.107708E+04, 0.108714E+04, 0.109692E+04, 0.110645E+04, 0.111575E+04, 0.112483E+04,
 0.113371E+04, 0.114242E+04, 0.115095E+04, 0.115932E+04, 0.116755E+04, 0.117564E+04, 0.118360E+04,
 0.119144E+04, 0.119917E+04, 0.120679E+04, 0.121431E+04, 0.122173E+04, 0.123630E+04, 0.125055E+04,
 0.126450E+04, 0.127819E+04, 0.131661E+04, 0.134719E+04, 0.137684E+04, 0.140570E+04, 0.143384E+04,
 0.146129E+04, 0.148803E+04, 0.151399E+04, 0.153905E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.169595E+07,    ! Pressure (Pa), Sat. Temp. =    26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.170156E+04,
 0.167686E+04, 0.165450E+04, 0.163412E+04, 0.161543E+04, 0.159821E+04, 0.158227E+04, 0.156745E+04,
 0.155362E+04, 0.154068E+04, 0.152853E+04, 0.151710E+04, 0.150632E+04, 0.149613E+04, 0.148647E+04,
 0.147731E+04, 0.146861E+04, 0.146033E+04, 0.145243E+04, 0.144490E+04, 0.143083E+04, 0.141796E+04,
 0.140613E+04, 0.139526E+04, 0.136823E+04, 0.135011E+04, 0.133506E+04, 0.132233E+04, 0.131084E+04,
 0.129866E+04, 0.128210E+04, 0.125381E+04, 0.119896E+04, 0.119896E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.169595E+07,    ! Pressure (Pa), Sat. Temp. =    26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.121529E+04,
 0.120396E+04, 0.119272E+04, 0.118154E+04, 0.117042E+04, 0.115934E+04, 0.114830E+04, 0.113730E+04,
 0.112631E+04, 0.111535E+04, 0.110439E+04, 0.109344E+04, 0.108249E+04, 0.107154E+04, 0.106058E+04,
 0.104961E+04, 0.103863E+04, 0.102762E+04, 0.101660E+04, 0.100554E+04, 0.983353E+03, 0.961024E+03,
 0.938535E+03, 0.915867E+03, 0.848830E+03, 0.791701E+03, 0.732789E+03, 0.671806E+03, 0.608466E+03,
 0.542512E+03, 0.473789E+03, 0.402417E+03, 0.329176E+03, 0.329176E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.169595E+07,    ! Pressure (Pa), Sat. Temp. =    26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.119333E-03,
 0.122843E-03, 0.126372E-03, 0.129928E-03, 0.133516E-03, 0.137141E-03, 0.140808E-03, 0.144523E-03,
 0.148290E-03, 0.152112E-03, 0.155996E-03, 0.159945E-03, 0.163964E-03, 0.168057E-03, 0.172230E-03,
 0.176485E-03, 0.180829E-03, 0.185267E-03, 0.189803E-03, 0.194443E-03, 0.204058E-03, 0.214159E-03,
 0.224801E-03, 0.236042E-03, 0.272740E-03, 0.308902E-03, 0.352154E-03, 0.405098E-03, 0.471768E-03,
 0.558850E-03, 0.678475E-03, 0.855864E-03, 0.115715E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.169595E+07,    ! Pressure (Pa), Sat. Temp. =    26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.973050E-01,
 0.987475E-01, 0.100166E+00, 0.101563E+00, 0.102940E+00, 0.104300E+00, 0.105644E+00, 0.106973E+00,
 0.108289E+00, 0.109594E+00, 0.110887E+00, 0.112171E+00, 0.113445E+00, 0.114711E+00, 0.115969E+00,
 0.117220E+00, 0.118465E+00, 0.119705E+00, 0.120939E+00, 0.122168E+00, 0.124614E+00, 0.127047E+00,
 0.129470E+00, 0.131885E+00, 0.138879E+00, 0.144680E+00, 0.150511E+00, 0.156478E+00, 0.162559E+00,
 0.168793E+00, 0.175228E+00, 0.181916E+00, 0.188917E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.160809E+07,    ! Pressure (Pa), Sat. Temp. =    24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.239959E+06, 0.236622E+06, 0.233328E+06, 0.230074E+06, 0.226856E+06, 0.223672E+06, 0.220519E+06,
 0.217395E+06, 0.214298E+06, 0.211226E+06, 0.208178E+06, 0.205152E+06, 0.202148E+06, 0.199163E+06,
 0.196198E+06, 0.193250E+06, 0.190319E+06, 0.187405E+06, 0.184507E+06, 0.178753E+06, 0.173053E+06,
 0.167403E+06, 0.161799E+06, 0.145752E+06, 0.132683E+06, 0.119774E+06, 0.106998E+06, 0.943381E+05,
 0.817898E+05, 0.693758E+05, 0.571694E+05, 0.453463E+05, 0.453463E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.160809E+07,    ! Pressure (Pa), Sat. Temp. =    24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.106589E+04, 0.107631E+04, 0.108642E+04, 0.109625E+04, 0.110581E+04, 0.111514E+04, 0.112425E+04,
 0.113316E+04, 0.114189E+04, 0.115045E+04, 0.115884E+04, 0.116709E+04, 0.117520E+04, 0.118318E+04,
 0.119104E+04, 0.119878E+04, 0.120641E+04, 0.121394E+04, 0.122138E+04, 0.123598E+04, 0.125025E+04,
 0.126422E+04, 0.127792E+04, 0.131638E+04, 0.134698E+04, 0.137666E+04, 0.140554E+04, 0.143370E+04,
 0.146116E+04, 0.148792E+04, 0.151389E+04, 0.153896E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.160809E+07,    ! Pressure (Pa), Sat. Temp. =    24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.168006E+04, 0.165733E+04, 0.163665E+04, 0.161770E+04, 0.160026E+04, 0.158413E+04, 0.156914E+04,
 0.155517E+04, 0.154210E+04, 0.152984E+04, 0.151831E+04, 0.150744E+04, 0.149717E+04, 0.148744E+04,
 0.147821E+04, 0.146945E+04, 0.146111E+04, 0.145317E+04, 0.144559E+04, 0.143145E+04, 0.141850E+04,
 0.140662E+04, 0.139570E+04, 0.136856E+04, 0.135038E+04, 0.133528E+04, 0.132252E+04, 0.131100E+04,
 0.129880E+04, 0.128223E+04, 0.125393E+04, 0.119907E+04, 0.119907E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.160809E+07,    ! Pressure (Pa), Sat. Temp. =    24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.120437E+04, 0.119310E+04, 0.118191E+04, 0.117077E+04, 0.115968E+04, 0.114863E+04, 0.113761E+04,
 0.112661E+04, 0.111564E+04, 0.110467E+04, 0.109371E+04, 0.108276E+04, 0.107180E+04, 0.106083E+04,
 0.104985E+04, 0.103886E+04, 0.102785E+04, 0.101682E+04, 0.100576E+04, 0.983560E+03, 0.961222E+03,
 0.938725E+03, 0.916049E+03, 0.848994E+03, 0.791852E+03, 0.732930E+03, 0.671938E+03, 0.608590E+03,
 0.542628E+03, 0.473898E+03, 0.402519E+03, 0.329271E+03, 0.329271E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.160809E+07,    ! Pressure (Pa), Sat. Temp. =    24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.122566E-03, 0.126104E-03, 0.129666E-03, 0.133260E-03, 0.136890E-03, 0.140563E-03, 0.144282E-03,
 0.148052E-03, 0.151878E-03, 0.155765E-03, 0.159717E-03, 0.163738E-03, 0.167833E-03, 0.172007E-03,
 0.176264E-03, 0.180610E-03, 0.185048E-03, 0.189585E-03, 0.194226E-03, 0.203841E-03, 0.213943E-03,
 0.224583E-03, 0.235823E-03, 0.272511E-03, 0.308659E-03, 0.351891E-03, 0.404805E-03, 0.471432E-03,
 0.558449E-03, 0.677968E-03, 0.855161E-03, 0.115599E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.160809E+07,    ! Pressure (Pa), Sat. Temp. =    24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.986350E-01, 0.100059E+00, 0.101460E+00, 0.102842E+00, 0.104206E+00, 0.105553E+00, 0.106886E+00,
 0.108206E+00, 0.109513E+00, 0.110809E+00, 0.112096E+00, 0.113372E+00, 0.114640E+00, 0.115901E+00,
 0.117154E+00, 0.118401E+00, 0.119642E+00, 0.120878E+00, 0.122109E+00, 0.124558E+00, 0.126994E+00,
 0.129419E+00, 0.131837E+00, 0.138837E+00, 0.144642E+00, 0.150475E+00, 0.156445E+00, 0.162528E+00,
 0.168765E+00, 0.175202E+00, 0.181891E+00, 0.188893E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.152371E+07,    ! Pressure (Pa), Sat. Temp. =    22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.236654E+06, 0.233355E+06, 0.230096E+06, 0.226874E+06, 0.223686E+06, 0.220530E+06,
 0.217402E+06, 0.214302E+06, 0.211228E+06, 0.208178E+06, 0.205150E+06, 0.202143E+06, 0.199157E+06,
 0.196189E+06, 0.193240E+06, 0.190308E+06, 0.187392E+06, 0.184492E+06, 0.178736E+06, 0.173034E+06,
 0.167382E+06, 0.161776E+06, 0.145725E+06, 0.132653E+06, 0.119742E+06, 0.106964E+06, 0.943024E+05,
 0.817527E+05, 0.693375E+05, 0.571299E+05, 0.453057E+05, 0.453057E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.152371E+07,    ! Pressure (Pa), Sat. Temp. =    22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.107557E+04, 0.108573E+04, 0.109559E+04, 0.110519E+04, 0.111455E+04, 0.112369E+04,
 0.113263E+04, 0.114139E+04, 0.114996E+04, 0.115838E+04, 0.116665E+04, 0.117478E+04, 0.118277E+04,
 0.119065E+04, 0.119840E+04, 0.120605E+04, 0.121359E+04, 0.122104E+04, 0.123566E+04, 0.124995E+04,
 0.126394E+04, 0.127766E+04, 0.131616E+04, 0.134679E+04, 0.137648E+04, 0.140538E+04, 0.143356E+04,
 0.146104E+04, 0.148781E+04, 0.151379E+04, 0.153888E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.152371E+07,    ! Pressure (Pa), Sat. Temp. =    22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.166010E+04, 0.163911E+04, 0.161992E+04, 0.160226E+04, 0.158594E+04, 0.157079E+04,
 0.155667E+04, 0.154348E+04, 0.153111E+04, 0.151948E+04, 0.150852E+04, 0.149817E+04, 0.148838E+04,
 0.147909E+04, 0.147026E+04, 0.146187E+04, 0.145388E+04, 0.144626E+04, 0.143204E+04, 0.141903E+04,
 0.140709E+04, 0.139612E+04, 0.136888E+04, 0.135063E+04, 0.133549E+04, 0.132269E+04, 0.131115E+04,
 0.129894E+04, 0.128235E+04, 0.125405E+04, 0.119918E+04, 0.119918E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.152371E+07,    ! Pressure (Pa), Sat. Temp. =    22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.119348E+04, 0.118226E+04, 0.117111E+04, 0.116001E+04, 0.114894E+04, 0.113791E+04,
 0.112691E+04, 0.111592E+04, 0.110494E+04, 0.109398E+04, 0.108301E+04, 0.107204E+04, 0.106107E+04,
 0.105009E+04, 0.103909E+04, 0.102807E+04, 0.101703E+04, 0.100597E+04, 0.983759E+03, 0.961412E+03,
 0.938908E+03, 0.916225E+03, 0.849152E+03, 0.791998E+03, 0.733065E+03, 0.672065E+03, 0.608709E+03,
 0.542739E+03, 0.474002E+03, 0.402617E+03, 0.329362E+03, 0.329362E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.152371E+07,    ! Pressure (Pa), Sat. Temp. =    22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.125844E-03, 0.129414E-03, 0.133013E-03, 0.136649E-03, 0.140326E-03, 0.144049E-03,
 0.147823E-03, 0.151653E-03, 0.155543E-03, 0.159497E-03, 0.163521E-03, 0.167618E-03, 0.171793E-03,
 0.176052E-03, 0.180399E-03, 0.184838E-03, 0.189376E-03, 0.194017E-03, 0.203633E-03, 0.213734E-03,
 0.224374E-03, 0.235612E-03, 0.272291E-03, 0.308425E-03, 0.351638E-03, 0.404524E-03, 0.471110E-03,
 0.558064E-03, 0.677481E-03, 0.854487E-03, 0.115488E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.152371E+07,    ! Pressure (Pa), Sat. Temp. =    22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.999551E-01, 0.101361E+00, 0.102747E+00, 0.104115E+00, 0.105466E+00, 0.106803E+00,
 0.108125E+00, 0.109436E+00, 0.110735E+00, 0.112023E+00, 0.113302E+00, 0.114573E+00, 0.115835E+00,
 0.117090E+00, 0.118339E+00, 0.119582E+00, 0.120820E+00, 0.122052E+00, 0.124505E+00, 0.126943E+00,
 0.129370E+00, 0.131790E+00, 0.138796E+00, 0.144605E+00, 0.150441E+00, 0.156414E+00, 0.162499E+00,
 0.168738E+00, 0.175176E+00, 0.181867E+00, 0.188871E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.144271E+07,    ! Pressure (Pa), Sat. Temp. =    20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.233381E+06, 0.230118E+06, 0.226892E+06, 0.223700E+06, 0.220540E+06,
 0.217410E+06, 0.214307E+06, 0.211230E+06, 0.208177E+06, 0.205147E+06, 0.202139E+06, 0.199150E+06,
 0.196181E+06, 0.193230E+06, 0.190297E+06, 0.187380E+06, 0.184478E+06, 0.178720E+06, 0.173016E+06,
 0.167362E+06, 0.161754E+06, 0.145698E+06, 0.132624E+06, 0.119711E+06, 0.106931E+06, 0.942681E+05,
 0.817172E+05, 0.693007E+05, 0.570920E+05, 0.452668E+05, 0.452668E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.144271E+07,    ! Pressure (Pa), Sat. Temp. =    20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.108505E+04, 0.109496E+04, 0.110459E+04, 0.111399E+04, 0.112316E+04,
 0.113212E+04, 0.114090E+04, 0.114950E+04, 0.115794E+04, 0.116622E+04, 0.117437E+04, 0.118238E+04,
 0.119027E+04, 0.119804E+04, 0.120570E+04, 0.121326E+04, 0.122071E+04, 0.123536E+04, 0.124967E+04,
 0.126367E+04, 0.127741E+04, 0.131595E+04, 0.134660E+04, 0.137632E+04, 0.140523E+04, 0.143343E+04,
 0.146092E+04, 0.148770E+04, 0.151370E+04, 0.153880E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.144271E+07,    ! Pressure (Pa), Sat. Temp. =    20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.164152E+04, 0.162207E+04, 0.160420E+04, 0.158769E+04, 0.157238E+04,
 0.155813E+04, 0.154482E+04, 0.153234E+04, 0.152062E+04, 0.150957E+04, 0.149915E+04, 0.148928E+04,
 0.147993E+04, 0.147105E+04, 0.146261E+04, 0.145457E+04, 0.144691E+04, 0.143261E+04, 0.141954E+04,
 0.140755E+04, 0.139653E+04, 0.136918E+04, 0.135088E+04, 0.133570E+04, 0.132287E+04, 0.131130E+04,
 0.129907E+04, 0.128247E+04, 0.125416E+04, 0.119928E+04, 0.119928E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.144271E+07,    ! Pressure (Pa), Sat. Temp. =    20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.118261E+04, 0.117144E+04, 0.116032E+04, 0.114924E+04, 0.113820E+04,
 0.112718E+04, 0.111619E+04, 0.110520E+04, 0.109423E+04, 0.108326E+04, 0.107228E+04, 0.106130E+04,
 0.105031E+04, 0.103931E+04, 0.102828E+04, 0.101724E+04, 0.100617E+04, 0.983951E+03, 0.961596E+03,
 0.939084E+03, 0.916393E+03, 0.849303E+03, 0.792138E+03, 0.733196E+03, 0.672186E+03, 0.608823E+03,
 0.542846E+03, 0.474103E+03, 0.402711E+03, 0.329449E+03, 0.329449E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.144271E+07,    ! Pressure (Pa), Sat. Temp. =    20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.129170E-03, 0.132776E-03, 0.136417E-03, 0.140098E-03, 0.143826E-03,
 0.147603E-03, 0.151436E-03, 0.155329E-03, 0.159286E-03, 0.163312E-03, 0.167411E-03, 0.171588E-03,
 0.175848E-03, 0.180196E-03, 0.184636E-03, 0.189175E-03, 0.193816E-03, 0.203433E-03, 0.213534E-03,
 0.224173E-03, 0.235409E-03, 0.272079E-03, 0.308201E-03, 0.351395E-03, 0.404254E-03, 0.470800E-03,
 0.557694E-03, 0.677013E-03, 0.853840E-03, 0.115381E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.144271E+07,    ! Pressure (Pa), Sat. Temp. =    20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.101266E+00, 0.102656E+00, 0.104028E+00, 0.105383E+00, 0.106722E+00,
 0.108048E+00, 0.109361E+00, 0.110662E+00, 0.111953E+00, 0.113235E+00, 0.114507E+00, 0.115772E+00,
 0.117029E+00, 0.118280E+00, 0.119524E+00, 0.120763E+00, 0.121998E+00, 0.124453E+00, 0.126894E+00,
 0.129324E+00, 0.131745E+00, 0.138757E+00, 0.144569E+00, 0.150408E+00, 0.156384E+00, 0.162471E+00,
 0.168712E+00, 0.175152E+00, 0.181844E+00, 0.188849E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.136501E+07,    ! Pressure (Pa), Sat. Temp. =    18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.230139E+06, 0.226909E+06, 0.223714E+06, 0.220551E+06,
 0.217418E+06, 0.214312E+06, 0.211233E+06, 0.208178E+06, 0.205145E+06, 0.202135E+06, 0.199145E+06,
 0.196174E+06, 0.193221E+06, 0.190286E+06, 0.187368E+06, 0.184465E+06, 0.178704E+06, 0.172998E+06,
 0.167342E+06, 0.161733E+06, 0.145673E+06, 0.132597E+06, 0.119681E+06, 0.106900E+06, 0.942353E+05,
 0.816830E+05, 0.692654E+05, 0.570557E+05, 0.452294E+05, 0.452294E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.136501E+07,    ! Pressure (Pa), Sat. Temp. =    18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.109435E+04, 0.110402E+04, 0.111344E+04, 0.112264E+04,
 0.113163E+04, 0.114043E+04, 0.114905E+04, 0.115751E+04, 0.116581E+04, 0.117398E+04, 0.118200E+04,
 0.118991E+04, 0.119769E+04, 0.120536E+04, 0.121293E+04, 0.122040E+04, 0.123507E+04, 0.124939E+04,
 0.126342E+04, 0.127716E+04, 0.131574E+04, 0.134642E+04, 0.137616E+04, 0.140509E+04, 0.143330E+04,
 0.146081E+04, 0.148760E+04, 0.151361E+04, 0.153872E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.136501E+07,    ! Pressure (Pa), Sat. Temp. =    18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.162416E+04, 0.160608E+04, 0.158940E+04, 0.157393E+04,
 0.155955E+04, 0.154611E+04, 0.153353E+04, 0.152172E+04, 0.151059E+04, 0.150009E+04, 0.149015E+04,
 0.148074E+04, 0.147181E+04, 0.146332E+04, 0.145524E+04, 0.144754E+04, 0.143316E+04, 0.142003E+04,
 0.140799E+04, 0.139692E+04, 0.136948E+04, 0.135112E+04, 0.133589E+04, 0.132303E+04, 0.131144E+04,
 0.129919E+04, 0.128259E+04, 0.125427E+04, 0.119938E+04, 0.119938E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.136501E+07,    ! Pressure (Pa), Sat. Temp. =    18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.117176E+04, 0.116062E+04, 0.114954E+04, 0.113848E+04,
 0.112745E+04, 0.111645E+04, 0.110546E+04, 0.109447E+04, 0.108349E+04, 0.107251E+04, 0.106152E+04,
 0.105053E+04, 0.103952E+04, 0.102849E+04, 0.101744E+04, 0.100637E+04, 0.984135E+03, 0.961772E+03,
 0.939253E+03, 0.916555E+03, 0.849449E+03, 0.792273E+03, 0.733321E+03, 0.672303E+03, 0.608932E+03,
 0.542949E+03, 0.474199E+03, 0.402801E+03, 0.329533E+03, 0.329533E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.136501E+07,    ! Pressure (Pa), Sat. Temp. =    18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.132547E-03, 0.136193E-03, 0.139879E-03, 0.143610E-03,
 0.147392E-03, 0.151228E-03, 0.155123E-03, 0.159082E-03, 0.163110E-03, 0.167211E-03, 0.171390E-03,
 0.175652E-03, 0.180001E-03, 0.184442E-03, 0.188981E-03, 0.193624E-03, 0.203241E-03, 0.213342E-03,
 0.223980E-03, 0.235214E-03, 0.271876E-03, 0.307986E-03, 0.351162E-03, 0.403995E-03, 0.470503E-03,
 0.557340E-03, 0.676565E-03, 0.853220E-03, 0.115279E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.136501E+07,    ! Pressure (Pa), Sat. Temp. =    18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.102568E+00, 0.103944E+00, 0.105302E+00, 0.106644E+00,
 0.107973E+00, 0.109289E+00, 0.110593E+00, 0.111886E+00, 0.113170E+00, 0.114445E+00, 0.115711E+00,
 0.116970E+00, 0.118223E+00, 0.119469E+00, 0.120709E+00, 0.121945E+00, 0.124403E+00, 0.126846E+00,
 0.129279E+00, 0.131702E+00, 0.138719E+00, 0.144535E+00, 0.150377E+00, 0.156355E+00, 0.162445E+00,
 0.168687E+00, 0.175129E+00, 0.181822E+00, 0.188828E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.129050E+07,    ! Pressure (Pa), Sat. Temp. =    16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.226926E+06, 0.223728E+06, 0.220561E+06,
 0.217425E+06, 0.214317E+06, 0.211235E+06, 0.208178E+06, 0.205144E+06, 0.202131E+06, 0.199139E+06,
 0.196167E+06, 0.193213E+06, 0.190276E+06, 0.187357E+06, 0.184453E+06, 0.178689E+06, 0.172981E+06,
 0.167324E+06, 0.161713E+06, 0.145649E+06, 0.132570E+06, 0.119653E+06, 0.106870E+06, 0.942038E+05,
 0.816503E+05, 0.692316E+05, 0.570208E+05, 0.451936E+05, 0.451936E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.129050E+07,    ! Pressure (Pa), Sat. Temp. =    16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.110346E+04, 0.111291E+04, 0.112214E+04,
 0.113115E+04, 0.113998E+04, 0.114862E+04, 0.115710E+04, 0.116542E+04, 0.117360E+04, 0.118164E+04,
 0.118956E+04, 0.119735E+04, 0.120504E+04, 0.121262E+04, 0.122010E+04, 0.123479E+04, 0.124913E+04,
 0.126317E+04, 0.127693E+04, 0.131555E+04, 0.134625E+04, 0.137600E+04, 0.140495E+04, 0.143318E+04,
 0.146070E+04, 0.148751E+04, 0.151352E+04, 0.153864E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.129050E+07,    ! Pressure (Pa), Sat. Temp. =    16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.160791E+04, 0.159105E+04, 0.157543E+04,
 0.156092E+04, 0.154737E+04, 0.153469E+04, 0.152278E+04, 0.151157E+04, 0.150100E+04, 0.149100E+04,
 0.148153E+04, 0.147255E+04, 0.146401E+04, 0.145588E+04, 0.144814E+04, 0.143370E+04, 0.142050E+04,
 0.140841E+04, 0.139730E+04, 0.136976E+04, 0.135134E+04, 0.133608E+04, 0.132319E+04, 0.131157E+04,
 0.129931E+04, 0.128270E+04, 0.125437E+04, 0.119948E+04, 0.119948E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.129050E+07,    ! Pressure (Pa), Sat. Temp. =    16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.116092E+04, 0.114982E+04, 0.113875E+04,
 0.112771E+04, 0.111670E+04, 0.110570E+04, 0.109470E+04, 0.108372E+04, 0.107273E+04, 0.106174E+04,
 0.105073E+04, 0.103972E+04, 0.102868E+04, 0.101763E+04, 0.100655E+04, 0.984313E+03, 0.961941E+03,
 0.939415E+03, 0.916711E+03, 0.849589E+03, 0.792402E+03, 0.733441E+03, 0.672415E+03, 0.609037E+03,
 0.543048E+03, 0.474292E+03, 0.402888E+03, 0.329614E+03, 0.329614E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.129050E+07,    ! Pressure (Pa), Sat. Temp. =    16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.135978E-03, 0.139668E-03, 0.143403E-03,
 0.147188E-03, 0.151027E-03, 0.154925E-03, 0.158887E-03, 0.162917E-03, 0.167020E-03, 0.171200E-03,
 0.175463E-03, 0.179813E-03, 0.184256E-03, 0.188796E-03, 0.193439E-03, 0.203056E-03, 0.213157E-03,
 0.223794E-03, 0.235028E-03, 0.271681E-03, 0.307780E-03, 0.350938E-03, 0.403746E-03, 0.470218E-03,
 0.557000E-03, 0.676136E-03, 0.852626E-03, 0.115181E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.129050E+07,    ! Pressure (Pa), Sat. Temp. =    16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.103863E+00, 0.105224E+00, 0.106570E+00,
 0.107901E+00, 0.109220E+00, 0.110526E+00, 0.111822E+00, 0.113108E+00, 0.114384E+00, 0.115653E+00,
 0.116913E+00, 0.118167E+00, 0.119415E+00, 0.120657E+00, 0.121894E+00, 0.124355E+00, 0.126801E+00,
 0.129235E+00, 0.131661E+00, 0.138683E+00, 0.144502E+00, 0.150346E+00, 0.156327E+00, 0.162419E+00,
 0.168663E+00, 0.175106E+00, 0.181801E+00, 0.188808E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.121910E+07,    ! Pressure (Pa), Sat. Temp. =    14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.223741E+06, 0.220572E+06,
 0.217433E+06, 0.214322E+06, 0.211238E+06, 0.208178E+06, 0.205142E+06, 0.202128E+06, 0.199134E+06,
 0.196160E+06, 0.193205E+06, 0.190267E+06, 0.187346E+06, 0.184441E+06, 0.178675E+06, 0.172965E+06,
 0.167306E+06, 0.161693E+06, 0.145626E+06, 0.132545E+06, 0.119626E+06, 0.106841E+06, 0.941737E+05,
 0.816190E+05, 0.691992E+05, 0.569874E+05, 0.451593E+05, 0.451593E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.121910E+07,    ! Pressure (Pa), Sat. Temp. =    14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.111241E+04, 0.112166E+04,
 0.113070E+04, 0.113954E+04, 0.114820E+04, 0.115670E+04, 0.116504E+04, 0.117323E+04, 0.118129E+04,
 0.118922E+04, 0.119703E+04, 0.120473E+04, 0.121232E+04, 0.121981E+04, 0.123452E+04, 0.124888E+04,
 0.126293E+04, 0.127671E+04, 0.131536E+04, 0.134608E+04, 0.137586E+04, 0.140482E+04, 0.143306E+04,
 0.146060E+04, 0.148741E+04, 0.151344E+04, 0.153857E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.121910E+07,    ! Pressure (Pa), Sat. Temp. =    14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.159265E+04, 0.157689E+04,
 0.156224E+04, 0.154858E+04, 0.153580E+04, 0.152380E+04, 0.151252E+04, 0.150187E+04, 0.149181E+04,
 0.148229E+04, 0.147325E+04, 0.146467E+04, 0.145650E+04, 0.144872E+04, 0.143421E+04, 0.142096E+04,
 0.140882E+04, 0.139766E+04, 0.137003E+04, 0.135156E+04, 0.133626E+04, 0.132334E+04, 0.131170E+04,
 0.129943E+04, 0.128281E+04, 0.125447E+04, 0.119957E+04, 0.119957E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.121910E+07,    ! Pressure (Pa), Sat. Temp. =    14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.115009E+04, 0.113901E+04,
 0.112796E+04, 0.111694E+04, 0.110593E+04, 0.109493E+04, 0.108393E+04, 0.107294E+04, 0.106194E+04,
 0.105093E+04, 0.103991E+04, 0.102887E+04, 0.101781E+04, 0.100673E+04, 0.984483E+03, 0.962104E+03,
 0.939570E+03, 0.916860E+03, 0.849723E+03, 0.792526E+03, 0.733556E+03, 0.672523E+03, 0.609138E+03,
 0.543142E+03, 0.474380E+03, 0.402971E+03, 0.329691E+03, 0.329691E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.121910E+07,    ! Pressure (Pa), Sat. Temp. =    14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.139465E-03, 0.143204E-03,
 0.146993E-03, 0.150835E-03, 0.154735E-03, 0.158700E-03, 0.162732E-03, 0.166836E-03, 0.171018E-03,
 0.175282E-03, 0.179634E-03, 0.184077E-03, 0.188618E-03, 0.193261E-03, 0.202879E-03, 0.212980E-03,
 0.223617E-03, 0.234849E-03, 0.271495E-03, 0.307582E-03, 0.350724E-03, 0.403508E-03, 0.469945E-03,
 0.556674E-03, 0.675724E-03, 0.852058E-03, 0.115088E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.121910E+07,    ! Pressure (Pa), Sat. Temp. =    14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.105149E+00, 0.106498E+00,
 0.107832E+00, 0.109153E+00, 0.110462E+00, 0.111760E+00, 0.113048E+00, 0.114326E+00, 0.115596E+00,
 0.116859E+00, 0.118115E+00, 0.119364E+00, 0.120608E+00, 0.121846E+00, 0.124309E+00, 0.126757E+00,
 0.129194E+00, 0.131622E+00, 0.138648E+00, 0.144471E+00, 0.150317E+00, 0.156300E+00, 0.162394E+00,
 0.168640E+00, 0.175085E+00, 0.181781E+00, 0.188789E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.115072E+07,    ! Pressure (Pa), Sat. Temp. =    12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.220582E+06,
 0.217440E+06, 0.214327E+06, 0.211240E+06, 0.208179E+06, 0.205141E+06, 0.202125E+06, 0.199129E+06,
 0.196154E+06, 0.193197E+06, 0.190258E+06, 0.187336E+06, 0.184429E+06, 0.178662E+06, 0.172950E+06,
 0.167289E+06, 0.161675E+06, 0.145604E+06, 0.132521E+06, 0.119600E+06, 0.106814E+06, 0.941448E+05,
 0.815890E+05, 0.691682E+05, 0.569555E+05, 0.451265E+05, 0.451265E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.115072E+07,    ! Pressure (Pa), Sat. Temp. =    12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.112119E+04,
 0.113026E+04, 0.113912E+04, 0.114780E+04, 0.115632E+04, 0.116467E+04, 0.117288E+04, 0.118096E+04,
 0.118890E+04, 0.119672E+04, 0.120443E+04, 0.121203E+04, 0.121954E+04, 0.123426E+04, 0.124864E+04,
 0.126271E+04, 0.127650E+04, 0.131518E+04, 0.134592E+04, 0.137572E+04, 0.140470E+04, 0.143295E+04,
 0.146050E+04, 0.148732E+04, 0.151336E+04, 0.153850E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.115072E+07,    ! Pressure (Pa), Sat. Temp. =    12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.157829E+04,
 0.156352E+04, 0.154975E+04, 0.153687E+04, 0.152479E+04, 0.151343E+04, 0.150272E+04, 0.149260E+04,
 0.148302E+04, 0.147393E+04, 0.146530E+04, 0.145710E+04, 0.144928E+04, 0.143470E+04, 0.142140E+04,
 0.140921E+04, 0.139802E+04, 0.137029E+04, 0.135177E+04, 0.133643E+04, 0.132348E+04, 0.131183E+04,
 0.129954E+04, 0.128291E+04, 0.125456E+04, 0.119966E+04, 0.119966E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.115072E+07,    ! Pressure (Pa), Sat. Temp. =    12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.113926E+04,
 0.112820E+04, 0.111717E+04, 0.110615E+04, 0.109514E+04, 0.108414E+04, 0.107314E+04, 0.106214E+04,
 0.105112E+04, 0.104009E+04, 0.102905E+04, 0.101799E+04, 0.100690E+04, 0.984646E+03, 0.962259E+03,
 0.939719E+03, 0.917004E+03, 0.849851E+03, 0.792644E+03, 0.733666E+03, 0.672626E+03, 0.609235E+03,
 0.543233E+03, 0.474465E+03, 0.403050E+03, 0.329765E+03, 0.329765E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.115072E+07,    ! Pressure (Pa), Sat. Temp. =    12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.143013E-03,
 0.146805E-03, 0.150650E-03, 0.154553E-03, 0.158519E-03, 0.162554E-03, 0.166660E-03, 0.170844E-03,
 0.175109E-03, 0.179461E-03, 0.183906E-03, 0.188447E-03, 0.193091E-03, 0.202710E-03, 0.212810E-03,
 0.223446E-03, 0.234677E-03, 0.271316E-03, 0.307392E-03, 0.350519E-03, 0.403280E-03, 0.469684E-03,
 0.556362E-03, 0.675331E-03, 0.851513E-03, 0.114998E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.115072E+07,    ! Pressure (Pa), Sat. Temp. =    12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.106429E+00,
 0.107766E+00, 0.109089E+00, 0.110400E+00, 0.111700E+00, 0.112990E+00, 0.114271E+00, 0.115542E+00,
 0.116807E+00, 0.118064E+00, 0.119315E+00, 0.120560E+00, 0.121800E+00, 0.124265E+00, 0.126716E+00,
 0.129154E+00, 0.131584E+00, 0.138615E+00, 0.144441E+00, 0.150289E+00, 0.156275E+00, 0.162371E+00,
 0.168618E+00, 0.175064E+00, 0.181762E+00, 0.188771E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.108527E+07,    ! Pressure (Pa), Sat. Temp. =    10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.217447E+06, 0.214332E+06, 0.211243E+06, 0.208180E+06, 0.205140E+06, 0.202122E+06, 0.199125E+06,
 0.196148E+06, 0.193190E+06, 0.190249E+06, 0.187326E+06, 0.184418E+06, 0.178649E+06, 0.172935E+06,
 0.167273E+06, 0.161657E+06, 0.145583E+06, 0.132498E+06, 0.119575E+06, 0.106787E+06, 0.941172E+05,
 0.815603E+05, 0.691385E+05, 0.569249E+05, 0.450950E+05, 0.450950E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.108527E+07,    ! Pressure (Pa), Sat. Temp. =    10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.112983E+04, 0.113872E+04, 0.114742E+04, 0.115595E+04, 0.116432E+04, 0.117255E+04, 0.118063E+04,
 0.118859E+04, 0.119643E+04, 0.120415E+04, 0.121176E+04, 0.121927E+04, 0.123401E+04, 0.124841E+04,
 0.126249E+04, 0.127629E+04, 0.131501E+04, 0.134577E+04, 0.137558E+04, 0.140458E+04, 0.143284E+04,
 0.146040E+04, 0.148724E+04, 0.151329E+04, 0.153844E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.108527E+07,    ! Pressure (Pa), Sat. Temp. =    10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.156476E+04, 0.155088E+04, 0.153791E+04, 0.152575E+04, 0.151431E+04, 0.150353E+04, 0.149336E+04,
 0.148372E+04, 0.147459E+04, 0.146592E+04, 0.145767E+04, 0.144981E+04, 0.143518E+04, 0.142182E+04,
 0.140958E+04, 0.139835E+04, 0.137054E+04, 0.135197E+04, 0.133660E+04, 0.132362E+04, 0.131195E+04,
 0.129965E+04, 0.128300E+04, 0.125465E+04, 0.119975E+04, 0.119975E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.108527E+07,    ! Pressure (Pa), Sat. Temp. =    10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.112843E+04, 0.111739E+04, 0.110636E+04, 0.109535E+04, 0.108434E+04, 0.107334E+04, 0.106232E+04,
 0.105130E+04, 0.104027E+04, 0.102922E+04, 0.101816E+04, 0.100707E+04, 0.984802E+03, 0.962409E+03,
 0.939862E+03, 0.917141E+03, 0.849974E+03, 0.792758E+03, 0.733772E+03, 0.672725E+03, 0.609327E+03,
 0.543320E+03, 0.474547E+03, 0.403126E+03, 0.329836E+03, 0.329836E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.108527E+07,    ! Pressure (Pa), Sat. Temp. =    10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.146625E-03, 0.150472E-03, 0.154378E-03, 0.158347E-03, 0.162383E-03, 0.166491E-03, 0.170676E-03,
 0.174943E-03, 0.179296E-03, 0.183741E-03, 0.188283E-03, 0.192928E-03, 0.202547E-03, 0.212648E-03,
 0.223283E-03, 0.234513E-03, 0.271145E-03, 0.307211E-03, 0.350323E-03, 0.403062E-03, 0.469434E-03,
 0.556064E-03, 0.674954E-03, 0.850992E-03, 0.114913E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.108527E+07,    ! Pressure (Pa), Sat. Temp. =    10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.107702E+00, 0.109028E+00, 0.110341E+00, 0.111643E+00, 0.112935E+00, 0.114217E+00, 0.115491E+00,
 0.116757E+00, 0.118015E+00, 0.119268E+00, 0.120514E+00, 0.121755E+00, 0.124223E+00, 0.126676E+00,
 0.129116E+00, 0.131547E+00, 0.138583E+00, 0.144412E+00, 0.150263E+00, 0.156250E+00, 0.162348E+00,
 0.168597E+00, 0.175045E+00, 0.181743E+00, 0.188753E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.102267E+07,    ! Pressure (Pa), Sat. Temp. =     8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.214336E+06, 0.211246E+06, 0.208180E+06, 0.205139E+06, 0.202119E+06, 0.199121E+06,
 0.196142E+06, 0.193183E+06, 0.190241E+06, 0.187317E+06, 0.184408E+06, 0.178637E+06, 0.172921E+06,
 0.167257E+06, 0.161640E+06, 0.145563E+06, 0.132476E+06, 0.119551E+06, 0.106762E+06, 0.940907E+05,
 0.815328E+05, 0.691101E+05, 0.568956E+05, 0.450650E+05, 0.450650E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.102267E+07,    ! Pressure (Pa), Sat. Temp. =     8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.113833E+04, 0.114705E+04, 0.115560E+04, 0.116399E+04, 0.117223E+04, 0.118033E+04,
 0.118829E+04, 0.119614E+04, 0.120387E+04, 0.121149E+04, 0.121902E+04, 0.123377E+04, 0.124818E+04,
 0.126228E+04, 0.127610E+04, 0.131484E+04, 0.134562E+04, 0.137545E+04, 0.140446E+04, 0.143274E+04,
 0.146031E+04, 0.148716E+04, 0.151321E+04, 0.153837E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.102267E+07,    ! Pressure (Pa), Sat. Temp. =     8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.155197E+04, 0.153891E+04, 0.152667E+04, 0.151516E+04, 0.150432E+04, 0.149408E+04,
 0.148440E+04, 0.147522E+04, 0.146651E+04, 0.145822E+04, 0.145033E+04, 0.143563E+04, 0.142222E+04,
 0.140994E+04, 0.139868E+04, 0.137078E+04, 0.135217E+04, 0.133675E+04, 0.132376E+04, 0.131206E+04,
 0.129975E+04, 0.128310E+04, 0.125474E+04, 0.119983E+04, 0.119983E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.102267E+07,    ! Pressure (Pa), Sat. Temp. =     8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.111760E+04, 0.110657E+04, 0.109555E+04, 0.108453E+04, 0.107352E+04, 0.106250E+04,
 0.105148E+04, 0.104044E+04, 0.102939E+04, 0.101832E+04, 0.100722E+04, 0.984952E+03, 0.962552E+03,
 0.939999E+03, 0.917272E+03, 0.850092E+03, 0.792867E+03, 0.733873E+03, 0.672819E+03, 0.609416E+03,
 0.543403E+03, 0.474625E+03, 0.403199E+03, 0.329904E+03, 0.329904E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.102267E+07,    ! Pressure (Pa), Sat. Temp. =     8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.150302E-03, 0.154211E-03, 0.158181E-03, 0.162219E-03, 0.166329E-03, 0.170516E-03,
 0.174783E-03, 0.179138E-03, 0.183584E-03, 0.188127E-03, 0.192772E-03, 0.202392E-03, 0.212492E-03,
 0.223127E-03, 0.234355E-03, 0.270981E-03, 0.307038E-03, 0.350135E-03, 0.402854E-03, 0.469195E-03,
 0.555779E-03, 0.674594E-03, 0.850495E-03, 0.114831E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.102267E+07,    ! Pressure (Pa), Sat. Temp. =     8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.108969E+00, 0.110284E+00, 0.111588E+00, 0.112882E+00, 0.114166E+00, 0.115441E+00,
 0.116708E+00, 0.117969E+00, 0.119222E+00, 0.120470E+00, 0.121712E+00, 0.124183E+00, 0.126637E+00,
 0.129079E+00, 0.131513E+00, 0.138552E+00, 0.144384E+00, 0.150237E+00, 0.156227E+00, 0.162326E+00,
 0.168577E+00, 0.175026E+00, 0.181725E+00, 0.188737E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.962829E+06,    ! Pressure (Pa), Sat. Temp. =     6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.211248E+06, 0.208181E+06, 0.205138E+06, 0.202117E+06, 0.199117E+06,
 0.196137E+06, 0.193176E+06, 0.190234E+06, 0.187308E+06, 0.184398E+06, 0.178625E+06, 0.172908E+06,
 0.167243E+06, 0.161624E+06, 0.145544E+06, 0.132454E+06, 0.119528E+06, 0.106738E+06, 0.940655E+05,
 0.815066E+05, 0.690829E+05, 0.568676E+05, 0.450362E+05, 0.450362E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.962829E+06,    ! Pressure (Pa), Sat. Temp. =     6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.114670E+04, 0.115526E+04, 0.116367E+04, 0.117192E+04, 0.118003E+04,
 0.118801E+04, 0.119587E+04, 0.120361E+04, 0.121124E+04, 0.121877E+04, 0.123355E+04, 0.124797E+04,
 0.126208E+04, 0.127591E+04, 0.131468E+04, 0.134548E+04, 0.137533E+04, 0.140435E+04, 0.143264E+04,
 0.146022E+04, 0.148708E+04, 0.151315E+04, 0.153831E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.962829E+06,    ! Pressure (Pa), Sat. Temp. =     6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.153987E+04, 0.152755E+04, 0.151598E+04, 0.150507E+04, 0.149478E+04,
 0.148505E+04, 0.147583E+04, 0.146707E+04, 0.145875E+04, 0.145083E+04, 0.143607E+04, 0.142261E+04,
 0.141029E+04, 0.139899E+04, 0.137101E+04, 0.135235E+04, 0.133691E+04, 0.132388E+04, 0.131217E+04,
 0.129985E+04, 0.128319E+04, 0.125482E+04, 0.119990E+04, 0.119990E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.962829E+06,    ! Pressure (Pa), Sat. Temp. =     6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.110677E+04, 0.109574E+04, 0.108472E+04, 0.107370E+04, 0.106268E+04,
 0.105165E+04, 0.104060E+04, 0.102955E+04, 0.101847E+04, 0.100737E+04, 0.985095E+03, 0.962689E+03,
 0.940130E+03, 0.917398E+03, 0.850205E+03, 0.792971E+03, 0.733970E+03, 0.672910E+03, 0.609500E+03,
 0.543482E+03, 0.474699E+03, 0.403269E+03, 0.329969E+03, 0.329969E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.962829E+06,    ! Pressure (Pa), Sat. Temp. =     6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.154050E-03, 0.158023E-03, 0.162063E-03, 0.166174E-03, 0.170362E-03,
 0.174631E-03, 0.178986E-03, 0.183433E-03, 0.187977E-03, 0.192622E-03, 0.202243E-03, 0.212344E-03,
 0.222978E-03, 0.234205E-03, 0.270824E-03, 0.306872E-03, 0.349955E-03, 0.402654E-03, 0.468966E-03,
 0.555506E-03, 0.674249E-03, 0.850019E-03, 0.114753E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.962829E+06,    ! Pressure (Pa), Sat. Temp. =     6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.110230E+00, 0.111536E+00, 0.112831E+00, 0.114117E+00, 0.115394E+00,
 0.116662E+00, 0.117924E+00, 0.119179E+00, 0.120428E+00, 0.121671E+00, 0.124144E+00, 0.126600E+00,
 0.129045E+00, 0.131479E+00, 0.138523E+00, 0.144358E+00, 0.150213E+00, 0.156205E+00, 0.162306E+00,
 0.168558E+00, 0.175008E+00, 0.181708E+00, 0.188721E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.905674E+06,    ! Pressure (Pa), Sat. Temp. =     4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.208182E+06, 0.205137E+06, 0.202115E+06, 0.199113E+06,
 0.196132E+06, 0.193170E+06, 0.190226E+06, 0.187300E+06, 0.184389E+06, 0.178614E+06, 0.172895E+06,
 0.167229E+06, 0.161609E+06, 0.145526E+06, 0.132434E+06, 0.119506E+06, 0.106715E+06, 0.940414E+05,
 0.814815E+05, 0.690570E+05, 0.568409E+05, 0.450088E+05, 0.450088E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.905674E+06,    ! Pressure (Pa), Sat. Temp. =     4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.115494E+04, 0.116336E+04, 0.117162E+04, 0.117975E+04,
 0.118774E+04, 0.119561E+04, 0.120336E+04, 0.121100E+04, 0.121854E+04, 0.123333E+04, 0.124777E+04,
 0.126189E+04, 0.127573E+04, 0.131453E+04, 0.134535E+04, 0.137521E+04, 0.140425E+04, 0.143254E+04,
 0.146014E+04, 0.148700E+04, 0.151308E+04, 0.153826E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.905674E+06,    ! Pressure (Pa), Sat. Temp. =     4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.152840E+04, 0.151676E+04, 0.150580E+04, 0.149546E+04,
 0.148567E+04, 0.147641E+04, 0.146761E+04, 0.145926E+04, 0.145130E+04, 0.143649E+04, 0.142298E+04,
 0.141062E+04, 0.139928E+04, 0.137124E+04, 0.135253E+04, 0.133705E+04, 0.132400E+04, 0.131228E+04,
 0.129994E+04, 0.128327E+04, 0.125490E+04, 0.119998E+04, 0.119998E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.905674E+06,    ! Pressure (Pa), Sat. Temp. =     4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.109592E+04, 0.108489E+04, 0.107387E+04, 0.106284E+04,
 0.105181E+04, 0.104076E+04, 0.102970E+04, 0.101862E+04, 0.100752E+04, 0.985232E+03, 0.962820E+03,
 0.940256E+03, 0.917518E+03, 0.850313E+03, 0.793070E+03, 0.734062E+03, 0.672996E+03, 0.609581E+03,
 0.543558E+03, 0.474770E+03, 0.403336E+03, 0.330031E+03, 0.330031E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.905674E+06,    ! Pressure (Pa), Sat. Temp. =     4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.157872E-03, 0.161913E-03, 0.166026E-03, 0.170215E-03,
 0.174485E-03, 0.178842E-03, 0.183289E-03, 0.187833E-03, 0.192480E-03, 0.202101E-03, 0.212201E-03,
 0.222835E-03, 0.234061E-03, 0.270674E-03, 0.306713E-03, 0.349784E-03, 0.402464E-03, 0.468748E-03,
 0.555246E-03, 0.673921E-03, 0.849565E-03, 0.114678E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.905674E+06,    ! Pressure (Pa), Sat. Temp. =     4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.111485E+00, 0.112783E+00, 0.114070E+00, 0.115348E+00,
 0.116618E+00, 0.117881E+00, 0.119137E+00, 0.120388E+00, 0.121632E+00, 0.124107E+00, 0.126565E+00,
 0.129011E+00, 0.131448E+00, 0.138495E+00, 0.144332E+00, 0.150190E+00, 0.156183E+00, 0.162286E+00,
 0.168540E+00, 0.174991E+00, 0.181692E+00, 0.188705E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.851121E+06,    ! Pressure (Pa), Sat. Temp. =     2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.205136E+06, 0.202112E+06, 0.199110E+06,
 0.196128E+06, 0.193165E+06, 0.190220E+06, 0.187292E+06, 0.184380E+06, 0.178603E+06, 0.172883E+06,
 0.167215E+06, 0.161595E+06, 0.145508E+06, 0.132415E+06, 0.119486E+06, 0.106693E+06, 0.940184E+05,
 0.814576E+05, 0.690323E+05, 0.568155E+05, 0.449826E+05, 0.449826E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.851121E+06,    ! Pressure (Pa), Sat. Temp. =     2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.116306E+04, 0.117134E+04, 0.117948E+04,
 0.118748E+04, 0.119536E+04, 0.120312E+04, 0.121077E+04, 0.121832E+04, 0.123312E+04, 0.124757E+04,
 0.126171E+04, 0.127556E+04, 0.131439E+04, 0.134522E+04, 0.137510E+04, 0.140415E+04, 0.143245E+04,
 0.146006E+04, 0.148693E+04, 0.151302E+04, 0.153820E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.851121E+06,    ! Pressure (Pa), Sat. Temp. =     2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.151751E+04, 0.150649E+04, 0.149610E+04,
 0.148627E+04, 0.147697E+04, 0.146813E+04, 0.145974E+04, 0.145176E+04, 0.143689E+04, 0.142334E+04,
 0.141094E+04, 0.139957E+04, 0.137145E+04, 0.135270E+04, 0.133719E+04, 0.132412E+04, 0.131238E+04,
 0.130003E+04, 0.128335E+04, 0.125498E+04, 0.120005E+04, 0.120005E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.851121E+06,    ! Pressure (Pa), Sat. Temp. =     2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.108506E+04, 0.107403E+04, 0.106300E+04,
 0.105196E+04, 0.104091E+04, 0.102984E+04, 0.101876E+04, 0.100765E+04, 0.985363E+03, 0.962945E+03,
 0.940376E+03, 0.917633E+03, 0.850416E+03, 0.793165E+03, 0.734151E+03, 0.673078E+03, 0.609659E+03,
 0.543631E+03, 0.474838E+03, 0.403399E+03, 0.330090E+03, 0.330090E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.851121E+06,    ! Pressure (Pa), Sat. Temp. =     2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.161770E-03, 0.165884E-03, 0.170075E-03,
 0.174346E-03, 0.178703E-03, 0.183152E-03, 0.187696E-03, 0.192343E-03, 0.201965E-03, 0.212065E-03,
 0.222699E-03, 0.233924E-03, 0.270531E-03, 0.306562E-03, 0.349620E-03, 0.402282E-03, 0.468540E-03,
 0.554997E-03, 0.673607E-03, 0.849132E-03, 0.114607E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.851121E+06,    ! Pressure (Pa), Sat. Temp. =     2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.112736E+00, 0.114025E+00, 0.115305E+00,
 0.116576E+00, 0.117840E+00, 0.119098E+00, 0.120349E+00, 0.121595E+00, 0.124071E+00, 0.126532E+00,
 0.128979E+00, 0.131417E+00, 0.138469E+00, 0.144308E+00, 0.150167E+00, 0.156163E+00, 0.162267E+00,
 0.168522E+00, 0.174974E+00, 0.181677E+00, 0.188691E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.799089E+06,    ! Pressure (Pa), Sat. Temp. =     0.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.202111E+06, 0.199107E+06,
 0.196123E+06, 0.193159E+06, 0.190213E+06, 0.187284E+06, 0.184372E+06, 0.178593E+06, 0.172872E+06,
 0.167202E+06, 0.161581E+06, 0.145492E+06, 0.132397E+06, 0.119466E+06, 0.106672E+06, 0.939964E+05,
 0.814348E+05, 0.690087E+05, 0.567911E+05, 0.449576E+05, 0.449576E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.799089E+06,    ! Pressure (Pa), Sat. Temp. =     0.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.117107E+04, 0.117922E+04,
 0.118723E+04, 0.119512E+04, 0.120289E+04, 0.121055E+04, 0.121810E+04, 0.123292E+04, 0.124739E+04,
 0.126153E+04, 0.127540E+04, 0.131425E+04, 0.134510E+04, 0.137499E+04, 0.140405E+04, 0.143237E+04,
 0.145998E+04, 0.148686E+04, 0.151296E+04, 0.153815E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.799089E+06,    ! Pressure (Pa), Sat. Temp. =     0.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.150716E+04, 0.149672E+04,
 0.148685E+04, 0.147750E+04, 0.146863E+04, 0.146021E+04, 0.145219E+04, 0.143727E+04, 0.142368E+04,
 0.141124E+04, 0.139984E+04, 0.137165E+04, 0.135286E+04, 0.133732E+04, 0.132423E+04, 0.131248E+04,
 0.130011E+04, 0.128343E+04, 0.125505E+04, 0.120012E+04, 0.120012E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.799089E+06,    ! Pressure (Pa), Sat. Temp. =     0.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.107419E+04, 0.106315E+04,
 0.105211E+04, 0.104105E+04, 0.102998E+04, 0.101890E+04, 0.100779E+04, 0.985488E+03, 0.963064E+03,
 0.940490E+03, 0.917743E+03, 0.850514E+03, 0.793256E+03, 0.734235E+03, 0.673157E+03, 0.609732E+03,
 0.543700E+03, 0.474903E+03, 0.403460E+03, 0.330146E+03, 0.330146E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.799089E+06,    ! Pressure (Pa), Sat. Temp. =     0.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.165749E-03, 0.169941E-03,
 0.174213E-03, 0.178571E-03, 0.183020E-03, 0.187566E-03, 0.192213E-03, 0.201835E-03, 0.211936E-03,
 0.222569E-03, 0.233793E-03, 0.270395E-03, 0.306418E-03, 0.349464E-03, 0.402108E-03, 0.468341E-03,
 0.554760E-03, 0.673308E-03, 0.848719E-03, 0.114539E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.799089E+06,    ! Pressure (Pa), Sat. Temp. =     0.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.113982E+00, 0.115263E+00,
 0.116536E+00, 0.117801E+00, 0.119060E+00, 0.120312E+00, 0.121559E+00, 0.124037E+00, 0.126500E+00,
 0.128949E+00, 0.131388E+00, 0.138443E+00, 0.144285E+00, 0.150146E+00, 0.156143E+00, 0.162249E+00,
 0.168505E+00, 0.174959E+00, 0.181662E+00, 0.188677E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.749501E+06,    ! Pressure (Pa), Sat. Temp. =    -2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.199104E+06,
 0.196119E+06, 0.193154E+06, 0.190207E+06, 0.187277E+06, 0.184364E+06, 0.178584E+06, 0.172861E+06,
 0.167190E+06, 0.161567E+06, 0.145476E+06, 0.132379E+06, 0.119447E+06, 0.106652E+06, 0.939755E+05,
 0.814130E+05, 0.689862E+05, 0.567680E+05, 0.449338E+05, 0.449338E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.749501E+06,    ! Pressure (Pa), Sat. Temp. =    -2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.117897E+04,
 0.118699E+04, 0.119489E+04, 0.120267E+04, 0.121034E+04, 0.121790E+04, 0.123273E+04, 0.124721E+04,
 0.126137E+04, 0.127524E+04, 0.131412E+04, 0.134499E+04, 0.137489E+04, 0.140396E+04, 0.143229E+04,
 0.145991E+04, 0.148680E+04, 0.151290E+04, 0.153810E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.749501E+06,    ! Pressure (Pa), Sat. Temp. =    -2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.149731E+04,
 0.148740E+04, 0.147801E+04, 0.146911E+04, 0.146065E+04, 0.145261E+04, 0.143764E+04, 0.142400E+04,
 0.141153E+04, 0.140010E+04, 0.137184E+04, 0.135302E+04, 0.133745E+04, 0.132434E+04, 0.131257E+04,
 0.130020E+04, 0.128350E+04, 0.125512E+04, 0.120018E+04, 0.120018E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.749501E+06,    ! Pressure (Pa), Sat. Temp. =    -2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.106329E+04,
 0.105225E+04, 0.104119E+04, 0.103012E+04, 0.101902E+04, 0.100791E+04, 0.985608E+03, 0.963178E+03,
 0.940599E+03, 0.917848E+03, 0.850608E+03, 0.793343E+03, 0.734315E+03, 0.673232E+03, 0.609803E+03,
 0.543766E+03, 0.474965E+03, 0.403518E+03, 0.330200E+03, 0.330200E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.749501E+06,    ! Pressure (Pa), Sat. Temp. =    -2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.169813E-03,
 0.174086E-03, 0.178445E-03, 0.182895E-03, 0.187441E-03, 0.192089E-03, 0.201711E-03, 0.211812E-03,
 0.222444E-03, 0.233668E-03, 0.270265E-03, 0.306280E-03, 0.349315E-03, 0.401943E-03, 0.468152E-03,
 0.554535E-03, 0.673023E-03, 0.848326E-03, 0.114475E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.749501E+06,    ! Pressure (Pa), Sat. Temp. =    -2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.115223E+00,
 0.116498E+00, 0.117764E+00, 0.119024E+00, 0.120277E+00, 0.121525E+00, 0.124005E+00, 0.126469E+00,
 0.128920E+00, 0.131360E+00, 0.138419E+00, 0.144263E+00, 0.150126E+00, 0.156125E+00, 0.162232E+00,
 0.168489E+00, 0.174944E+00, 0.181648E+00, 0.188663E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.702281E+06,    ! Pressure (Pa), Sat. Temp. =    -4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.196115E+06, 0.193149E+06, 0.190201E+06, 0.187270E+06, 0.184356E+06, 0.178575E+06, 0.172851E+06,
 0.167179E+06, 0.161555E+06, 0.145461E+06, 0.132362E+06, 0.119429E+06, 0.106633E+06, 0.939556E+05,
 0.813924E+05, 0.689648E+05, 0.567459E+05, 0.449112E+05, 0.449112E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.702281E+06,    ! Pressure (Pa), Sat. Temp. =    -4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.118677E+04, 0.119467E+04, 0.120246E+04, 0.121013E+04, 0.121770E+04, 0.123255E+04, 0.124704E+04,
 0.126121E+04, 0.127509E+04, 0.131399E+04, 0.134488E+04, 0.137479E+04, 0.140387E+04, 0.143221E+04,
 0.145984E+04, 0.148674E+04, 0.151284E+04, 0.153805E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.702281E+06,    ! Pressure (Pa), Sat. Temp. =    -4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.148792E+04, 0.147850E+04, 0.146957E+04, 0.146108E+04, 0.145301E+04, 0.143799E+04, 0.142432E+04,
 0.141181E+04, 0.140035E+04, 0.137203E+04, 0.135316E+04, 0.133757E+04, 0.132444E+04, 0.131266E+04,
 0.130027E+04, 0.128358E+04, 0.125519E+04, 0.120024E+04, 0.120024E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.702281E+06,    ! Pressure (Pa), Sat. Temp. =    -4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.105238E+04, 0.104132E+04, 0.103024E+04, 0.101915E+04, 0.100803E+04, 0.985722E+03, 0.963287E+03,
 0.940703E+03, 0.917947E+03, 0.850697E+03, 0.793425E+03, 0.734392E+03, 0.673304E+03, 0.609870E+03,
 0.543829E+03, 0.475024E+03, 0.403573E+03, 0.330252E+03, 0.330252E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.702281E+06,    ! Pressure (Pa), Sat. Temp. =    -4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.173965E-03, 0.178325E-03, 0.182776E-03, 0.187322E-03, 0.191970E-03, 0.201593E-03, 0.211694E-03,
 0.222326E-03, 0.233549E-03, 0.270141E-03, 0.306149E-03, 0.349173E-03, 0.401786E-03, 0.467972E-03,
 0.554320E-03, 0.672752E-03, 0.847951E-03, 0.114413E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.702281E+06,    ! Pressure (Pa), Sat. Temp. =    -4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.116461E+00, 0.117729E+00, 0.118989E+00, 0.120244E+00, 0.121492E+00, 0.123974E+00, 0.126440E+00,
 0.128892E+00, 0.131334E+00, 0.138396E+00, 0.144242E+00, 0.150107E+00, 0.156107E+00, 0.162215E+00,
 0.168474E+00, 0.174929E+00, 0.181635E+00, 0.188651E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.657351E+06,    ! Pressure (Pa), Sat. Temp. =    -6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.193144E+06, 0.190196E+06, 0.187264E+06, 0.184349E+06, 0.178566E+06, 0.172841E+06,
 0.167168E+06, 0.161543E+06, 0.145447E+06, 0.132347E+06, 0.119412E+06, 0.106615E+06, 0.939367E+05,
 0.813727E+05, 0.689445E+05, 0.567249E+05, 0.448896E+05, 0.448896E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.657351E+06,    ! Pressure (Pa), Sat. Temp. =    -6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.119447E+04, 0.120226E+04, 0.120994E+04, 0.121752E+04, 0.123238E+04, 0.124688E+04,
 0.126106E+04, 0.127495E+04, 0.131387E+04, 0.134477E+04, 0.137470E+04, 0.140379E+04, 0.143214E+04,
 0.145977E+04, 0.148668E+04, 0.151279E+04, 0.153801E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.657351E+06,    ! Pressure (Pa), Sat. Temp. =    -6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.147897E+04, 0.147000E+04, 0.146149E+04, 0.145339E+04, 0.143833E+04, 0.142461E+04,
 0.141207E+04, 0.140058E+04, 0.137220E+04, 0.135331E+04, 0.133769E+04, 0.132454E+04, 0.131274E+04,
 0.130035E+04, 0.128364E+04, 0.125525E+04, 0.120030E+04, 0.120030E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.657351E+06,    ! Pressure (Pa), Sat. Temp. =    -6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.104144E+04, 0.103036E+04, 0.101926E+04, 0.100815E+04, 0.985830E+03, 0.963390E+03,
 0.940802E+03, 0.918042E+03, 0.850782E+03, 0.793504E+03, 0.734465E+03, 0.673372E+03, 0.609933E+03,
 0.543889E+03, 0.475080E+03, 0.403625E+03, 0.330300E+03, 0.330300E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.657351E+06,    ! Pressure (Pa), Sat. Temp. =    -6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.178211E-03, 0.182662E-03, 0.187209E-03, 0.191857E-03, 0.201481E-03, 0.211582E-03,
 0.222214E-03, 0.233436E-03, 0.270023E-03, 0.306024E-03, 0.349038E-03, 0.401636E-03, 0.467800E-03,
 0.554115E-03, 0.672494E-03, 0.847595E-03, 0.114355E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.657351E+06,    ! Pressure (Pa), Sat. Temp. =    -6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.117695E+00, 0.118957E+00, 0.120212E+00, 0.121461E+00, 0.123945E+00, 0.126412E+00,
 0.128865E+00, 0.131309E+00, 0.138374E+00, 0.144222E+00, 0.150088E+00, 0.156090E+00, 0.162200E+00,
 0.168460E+00, 0.174916E+00, 0.181622E+00, 0.188639E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.614639E+06,    ! Pressure (Pa), Sat. Temp. =    -8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.190190E+06, 0.187258E+06, 0.184343E+06, 0.178558E+06, 0.172832E+06,
 0.167157E+06, 0.161532E+06, 0.145433E+06, 0.132332E+06, 0.119396E+06, 0.106598E+06, 0.939187E+05,
 0.813540E+05, 0.689251E+05, 0.567050E+05, 0.448691E+05, 0.448691E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.614639E+06,    ! Pressure (Pa), Sat. Temp. =    -8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.120207E+04, 0.120976E+04, 0.121734E+04, 0.123221E+04, 0.124673E+04,
 0.126092E+04, 0.127481E+04, 0.131376E+04, 0.134467E+04, 0.137461E+04, 0.140371E+04, 0.143206E+04,
 0.145971E+04, 0.148662E+04, 0.151274E+04, 0.153796E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.614639E+06,    ! Pressure (Pa), Sat. Temp. =    -8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.147042E+04, 0.146188E+04, 0.145375E+04, 0.143865E+04, 0.142490E+04,
 0.141233E+04, 0.140081E+04, 0.137237E+04, 0.135344E+04, 0.133780E+04, 0.132463E+04, 0.131282E+04,
 0.130042E+04, 0.128371E+04, 0.125531E+04, 0.120036E+04, 0.120036E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.614639E+06,    ! Pressure (Pa), Sat. Temp. =    -8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.103048E+04, 0.101938E+04, 0.100825E+04, 0.985933E+03, 0.963489E+03,
 0.940896E+03, 0.918133E+03, 0.850863E+03, 0.793578E+03, 0.734534E+03, 0.673437E+03, 0.609994E+03,
 0.543945E+03, 0.475133E+03, 0.403675E+03, 0.330347E+03, 0.330347E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.614639E+06,    ! Pressure (Pa), Sat. Temp. =    -8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.182554E-03, 0.187101E-03, 0.191750E-03, 0.201374E-03, 0.211475E-03,
 0.222107E-03, 0.233328E-03, 0.269911E-03, 0.305906E-03, 0.348910E-03, 0.401494E-03, 0.467637E-03,
 0.553921E-03, 0.672249E-03, 0.847257E-03, 0.114300E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.614639E+06,    ! Pressure (Pa), Sat. Temp. =    -8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.118925E+00, 0.120181E+00, 0.121432E+00, 0.123917E+00, 0.126386E+00,
 0.128840E+00, 0.131285E+00, 0.138353E+00, 0.144203E+00, 0.150071E+00, 0.156074E+00, 0.162185E+00,
 0.168446E+00, 0.174903E+00, 0.181610E+00, 0.188627E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.574070E+06,    ! Pressure (Pa), Sat. Temp. =   -10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.187252E+06, 0.184336E+06, 0.178551E+06, 0.172823E+06,
 0.167148E+06, 0.161521E+06, 0.145420E+06, 0.132317E+06, 0.119380E+06, 0.106581E+06, 0.939016E+05,
 0.813362E+05, 0.689067E+05, 0.566861E+05, 0.448496E+05, 0.448496E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.574070E+06,    ! Pressure (Pa), Sat. Temp. =   -10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.120959E+04, 0.121718E+04, 0.123206E+04, 0.124658E+04,
 0.126078E+04, 0.127469E+04, 0.131365E+04, 0.134457E+04, 0.137452E+04, 0.140363E+04, 0.143200E+04,
 0.145965E+04, 0.148657E+04, 0.151270E+04, 0.153792E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.574070E+06,    ! Pressure (Pa), Sat. Temp. =   -10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.146225E+04, 0.145410E+04, 0.143895E+04, 0.142517E+04,
 0.141257E+04, 0.140102E+04, 0.137253E+04, 0.135357E+04, 0.133790E+04, 0.132472E+04, 0.131289E+04,
 0.130048E+04, 0.128377E+04, 0.125536E+04, 0.120041E+04, 0.120041E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.574070E+06,    ! Pressure (Pa), Sat. Temp. =   -10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.101948E+04, 0.100836E+04, 0.986032E+03, 0.963583E+03,
 0.940986E+03, 0.918219E+03, 0.850940E+03, 0.793649E+03, 0.734600E+03, 0.673498E+03, 0.610052E+03,
 0.544000E+03, 0.475184E+03, 0.403722E+03, 0.330391E+03, 0.330391E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.574070E+06,    ! Pressure (Pa), Sat. Temp. =   -10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.186999E-03, 0.191648E-03, 0.201273E-03, 0.211374E-03,
 0.222005E-03, 0.233225E-03, 0.269805E-03, 0.305793E-03, 0.348788E-03, 0.401358E-03, 0.467482E-03,
 0.553736E-03, 0.672016E-03, 0.846935E-03, 0.114247E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.574070E+06,    ! Pressure (Pa), Sat. Temp. =   -10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.120153E+00, 0.121404E+00, 0.123891E+00, 0.126360E+00,
 0.128816E+00, 0.131262E+00, 0.138333E+00, 0.144185E+00, 0.150054E+00, 0.156059E+00, 0.162171E+00,
 0.168433E+00, 0.174891E+00, 0.181598E+00, 0.188616E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.535573E+06,    ! Pressure (Pa), Sat. Temp. =   -12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.184330E+06, 0.178543E+06, 0.172814E+06,
 0.167138E+06, 0.161511E+06, 0.145408E+06, 0.132304E+06, 0.119366E+06, 0.106566E+06, 0.938854E+05,
 0.813193E+05, 0.688893E+05, 0.566681E+05, 0.448311E+05, 0.448311E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.535573E+06,    ! Pressure (Pa), Sat. Temp. =   -12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.121702E+04, 0.123191E+04, 0.124644E+04,
 0.126065E+04, 0.127456E+04, 0.131355E+04, 0.134448E+04, 0.137444E+04, 0.140356E+04, 0.143193E+04,
 0.145959E+04, 0.148652E+04, 0.151265E+04, 0.153788E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.535573E+06,    ! Pressure (Pa), Sat. Temp. =   -12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.145443E+04, 0.143924E+04, 0.142542E+04,
 0.141280E+04, 0.140123E+04, 0.137268E+04, 0.135369E+04, 0.133800E+04, 0.132480E+04, 0.131296E+04,
 0.130055E+04, 0.128382E+04, 0.125542E+04, 0.120046E+04, 0.120046E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.535573E+06,    ! Pressure (Pa), Sat. Temp. =   -12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.100846E+04, 0.986125E+03, 0.963672E+03,
 0.941071E+03, 0.918300E+03, 0.851013E+03, 0.793717E+03, 0.734662E+03, 0.673556E+03, 0.610106E+03,
 0.544051E+03, 0.475232E+03, 0.403767E+03, 0.330433E+03, 0.330433E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.535573E+06,    ! Pressure (Pa), Sat. Temp. =   -12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.191551E-03, 0.201177E-03, 0.211278E-03,
 0.221908E-03, 0.233128E-03, 0.269703E-03, 0.305686E-03, 0.348673E-03, 0.401230E-03, 0.467335E-03,
 0.553561E-03, 0.671795E-03, 0.846631E-03, 0.114197E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.535573E+06,    ! Pressure (Pa), Sat. Temp. =   -12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.121377E+00, 0.123866E+00, 0.126336E+00,
 0.128794E+00, 0.131240E+00, 0.138314E+00, 0.144168E+00, 0.150038E+00, 0.156044E+00, 0.162158E+00,
 0.168420E+00, 0.174879E+00, 0.181587E+00, 0.188606E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.464509E+06,    ! Pressure (Pa), Sat. Temp. =   -16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.178530E+06, 0.172799E+06,
 0.167121E+06, 0.161492E+06, 0.145385E+06, 0.132279E+06, 0.119339E+06, 0.106537E+06, 0.938555E+05,
 0.812882E+05, 0.688571E+05, 0.566349E+05, 0.447970E+05, 0.447970E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.464509E+06,    ! Pressure (Pa), Sat. Temp. =   -16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.123164E+04, 0.124619E+04,
 0.126041E+04, 0.127434E+04, 0.131336E+04, 0.134432E+04, 0.137430E+04, 0.140343E+04, 0.143182E+04,
 0.145949E+04, 0.148643E+04, 0.151257E+04, 0.153781E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.464509E+06,    ! Pressure (Pa), Sat. Temp. =   -16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.143978E+04, 0.142590E+04,
 0.141322E+04, 0.140161E+04, 0.137296E+04, 0.135391E+04, 0.133818E+04, 0.132495E+04, 0.131310E+04,
 0.130066E+04, 0.128393E+04, 0.125552E+04, 0.120055E+04, 0.120055E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.464509E+06,    ! Pressure (Pa), Sat. Temp. =   -16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.986297E+03, 0.963836E+03,
 0.941228E+03, 0.918451E+03, 0.851148E+03, 0.793841E+03, 0.734778E+03, 0.673664E+03, 0.610207E+03,
 0.544146E+03, 0.475321E+03, 0.403850E+03, 0.330510E+03, 0.330510E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.464509E+06,    ! Pressure (Pa), Sat. Temp. =   -16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.200999E-03, 0.211100E-03,
 0.221730E-03, 0.232949E-03, 0.269517E-03, 0.305489E-03, 0.348459E-03, 0.400993E-03, 0.467064E-03,
 0.553238E-03, 0.671387E-03, 0.846068E-03, 0.114105E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.464509E+06,    ! Pressure (Pa), Sat. Temp. =   -16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.123819E+00, 0.126292E+00,
 0.128752E+00, 0.131200E+00, 0.138279E+00, 0.144136E+00, 0.150009E+00, 0.156017E+00, 0.162133E+00,
 0.168397E+00, 0.174858E+00, 0.181567E+00, 0.188587E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.400892E+06,    ! Pressure (Pa), Sat. Temp. =   -20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.172785E+06,
 0.167106E+06, 0.161475E+06, 0.145365E+06, 0.132256E+06, 0.119315E+06, 0.106512E+06, 0.938287E+05,
 0.812604E+05, 0.688283E+05, 0.566052E+05, 0.447665E+05, 0.447665E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.400892E+06,    ! Pressure (Pa), Sat. Temp. =   -20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.124596E+04,
 0.126020E+04, 0.127414E+04, 0.131319E+04, 0.134417E+04, 0.137416E+04, 0.140331E+04, 0.143171E+04,
 0.145939E+04, 0.148634E+04, 0.151250E+04, 0.153775E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.400892E+06,    ! Pressure (Pa), Sat. Temp. =   -20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.142632E+04,
 0.141360E+04, 0.140195E+04, 0.137321E+04, 0.135411E+04, 0.133835E+04, 0.132509E+04, 0.131321E+04,
 0.130077E+04, 0.128403E+04, 0.125561E+04, 0.120064E+04, 0.120064E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.400892E+06,    ! Pressure (Pa), Sat. Temp. =   -20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.963983E+03,
 0.941369E+03, 0.918586E+03, 0.851269E+03, 0.793952E+03, 0.734882E+03, 0.673761E+03, 0.610298E+03,
 0.544230E+03, 0.475401E+03, 0.403925E+03, 0.330579E+03, 0.330579E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.400892E+06,    ! Pressure (Pa), Sat. Temp. =   -20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.210941E-03,
 0.221570E-03, 0.232788E-03, 0.269350E-03, 0.305312E-03, 0.348268E-03, 0.400781E-03, 0.466821E-03,
 0.552949E-03, 0.671022E-03, 0.845565E-03, 0.114023E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.400892E+06,    ! Pressure (Pa), Sat. Temp. =   -20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.126253E+00,
 0.128714E+00, 0.131165E+00, 0.138247E+00, 0.144108E+00, 0.149983E+00, 0.155994E+00, 0.162111E+00,
 0.168377E+00, 0.174838E+00, 0.181549E+00, 0.188570E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.344185E+06,    ! Pressure (Pa), Sat. Temp. =   -24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.167092E+06, 0.161460E+06, 0.145347E+06, 0.132236E+06, 0.119293E+06, 0.106489E+06, 0.938048E+05,
 0.812355E+05, 0.688026E+05, 0.565787E+05, 0.447393E+05, 0.447393E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.344185E+06,    ! Pressure (Pa), Sat. Temp. =   -24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.126000E+04, 0.127396E+04, 0.131303E+04, 0.134403E+04, 0.137404E+04, 0.140321E+04, 0.143162E+04,
 0.145931E+04, 0.148627E+04, 0.151243E+04, 0.153769E+04, 0.000000E+00;

FluidPropertySubcooled,
 R410a, SPECIFICHEAT, R410aSubCoolTemperatures,
.344185E+06,    ! Pressure (Pa), Sat. Temp. =   -24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.141394E+04, 0.140225E+04, 0.137344E+04, 0.135429E+04, 0.133850E+04, 0.132521E+04, 0.131332E+04,
 0.130086E+04, 0.128411E+04, 0.125569E+04, 0.120071E+04, 0.120071E+04;

FluidPropertySubcooled,
 R410a, ENTROPY, R410aSubCoolTemperatures,
.344185E+06,    ! Pressure (Pa), Sat. Temp. =   -24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.941495E+03, 0.918707E+03, 0.851377E+03, 0.794052E+03, 0.734974E+03, 0.673847E+03, 0.610379E+03,
 0.544306E+03, 0.475471E+03, 0.403991E+03, 0.330641E+03, 0.330641E+03;

FluidPropertySubcooled,
 R410a, VISCOSITY, R410aSubCoolTemperatures,
.344185E+06,    ! Pressure (Pa), Sat. Temp. =   -24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.221428E-03, 0.232645E-03, 0.269201E-03, 0.305155E-03, 0.348098E-03, 0.400592E-03, 0.466605E-03,
 0.552691E-03, 0.670697E-03, 0.845117E-03, 0.113949E-02, 0.000000E+00;

FluidPropertySubcooled,
 R410a, CONDUCTIVITY, R410aSubCoolTemperatures,
.344185E+06,    ! Pressure (Pa), Sat. Temp. =   -24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.128681E+00, 0.131133E+00, 0.138219E+00, 0.144083E+00, 0.149960E+00, 0.155972E+00, 0.162091E+00,
 0.168358E+00, 0.174821E+00, 0.181533E+00, 0.188555E+00, 0.000000E+00;

FluidPropertySubcooled,
 R410a, ENTHALPY, R410aSubCoolTemperatures,
.293867E+06,    ! Pressure (Pa), Sat. Temp. =   -28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.161447E+06, 0.145331E+06, 0.132219E+06, 0.119274E+06, 0.106469E+06, 0.937836E+05,
 0.812135E+05, 0.687798E+05, 0.565553E+05, 0.447152E+05, 0.447152E+05;

FluidPropertySubcooled,
 R410a, DENSITY, R410aSubCoolTemperatures,
.293867E+06,    ! Pressure (Pa), Sat. Temp. =   -28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
